!-Generator IDFEditor 1.48
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    8.5;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    BLDG26,                  !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    MinimalShadowing,        !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    20,                      !- Calculation Frequency
    200;                     !- Maximum Figures in Shadow Overlap Calculations


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    2000;                    !- Surface Temperature Upper Limit {C}


!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRCONTAMINANTBALANCE ===========

ZoneAirContaminantBalance,
    Yes,                     !- Carbon Dioxide Concentration
    Outdoor CO2,             !- Outdoor Carbon Dioxide Schedule Name
    No;                      !- Generic Contaminant Concentration


!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL ===========

ZoneCapacitanceMultiplier:ResearchSpecial,
    1.0,                     !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    4;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    20;                      !- Maximum HVAC Iterations


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    Chicago Ohare Intl Ap_IL_USA Design_Conditions,  !- Name
    41.98,                   !- Latitude {deg}
    -87.92,                  !- Longitude {deg}
    -6.00,                   !- Time Zone {hr}
    201.00;                  !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -20,                     !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -20,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98934.,                  !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

SizingPeriod:DesignDay,
    Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.3,                    !- Maximum Dry-Bulb Temperature {C}
    10.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    23.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98934.,                  !- Barometric Pressure {Pa}
    5.2,                     !- Wind Speed {m/s}
    230,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.455,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.050;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

!SizingPeriod:DesignDay,
!    Winter Design Day in BL26test,  !- Name
!    -20.6,                   !- Maximum Dry-Bulb Temperature {C}
!    0,                       !- Daily Temperature Range {deltaC}
!    -20.6,                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
!    99064.5,                 !- Barometric Pressure {Pa}
!    12.8,                    !- Wind Speed {m/s}
!    0,                       !- Wind Direction {deg}
!    0,                       !- Sky Clearness
!    0,                       !- Rain Indicator
!    0,                       !- Snow Indicator
!    15,                      !- Day of Month
!    1,                       !- Month
!    WinterDesignDay,         !- Day Type
!    0,                       !- Daylight Saving Time Indicator
!    WetBulb;                 !- Humidity Indicating Type
RunPeriod,
    BLDG26Test-Summer,       !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    1,                       !- End Month
    7,                       !- End Day of Month
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1;                       !- Number of Times Runperiod to be Repeated


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

! US National Holidays
RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
    19.527,                  !- January Ground Temperature {C}
    19.502,                  !- February Ground Temperature {C}
    19.536,                  !- March Ground Temperature {C}
    19.598,                  !- April Ground Temperature {C}
    20.002,                  !- May Ground Temperature {C}
    21.640,                  !- June Ground Temperature {C}
    22.225,                  !- July Ground Temperature {C}
    22.375,                  !- August Ground Temperature {C}
    21.449,                  !- September Ground Temperature {C}
    20.121,                  !- October Ground Temperature {C}
    19.802,                  !- November Ground Temperature {C}
    19.633;                  !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE ===========

Site:GroundReflectance,
    0.2,                     !- January Ground Reflectance {dimensionless}
    0.2,                     !- February Ground Reflectance {dimensionless}
    0.2,                     !- March Ground Reflectance {dimensionless}
    0.2,                     !- April Ground Reflectance {dimensionless}
    0.2,                     !- May Ground Reflectance {dimensionless}
    0.2,                     !- June Ground Reflectance {dimensionless}
    0.2,                     !- July Ground Reflectance {dimensionless}
    0.2,                     !- August Ground Reflectance {dimensionless}
    0.2,                     !- September Ground Reflectance {dimensionless}
    0.2,                     !- October Ground Reflectance {dimensionless}
    0.2,                     !- November Ground Reflectance {dimensionless}
    0.2;                     !- December Ground Reflectance {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE:SNOWMODIFIER ===========

Site:GroundReflectance:SnowModifier,
    1.0,                     !- Ground Reflected Solar Modifier
    1.0;                     !- Daylighting Ground Reflected Solar Modifier


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

! Not limited
ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:HOURLY ===========

! -------------------- Control type schedules (for heating & cooling) ----------------------
Schedule:Day:Hourly,
    Summer Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

Schedule:Week:Daily,
    Summer Control Type Week Sch,  !- Name
    Summer Control Type Day Sch,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Winter Control Type Week Sch,  !- Name
    Winter Control Type Day Sch,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch;  !- CustomDay2 Schedule:Day Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
    Zone Control Type Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    Winter Control Type Week Sch,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    4,                       !- End Month 1
    15,                      !- End Day 1
    Summer Control Type Week Sch,  !- Schedule:Week Name 2
    4,                       !- Start Month 2
    16,                      !- Start Day 2
    10,                      !- End Month 2
    15,                      !- End Day 2
    Winter Control Type Week Sch,  !- Schedule:Week Name 3
    10,                      !- Start Month 3
    16,                      !- Start Day 3
    12,                      !- End Month 3
    31;                      !- End Day 3


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

! Type
! Type
! All days in year
! All hours in day
Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

! Type
! Type
! All days in year
! All hours in day
Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Type
! Type
! All days in year
! All hours in day
!Schedule:Compact,
!    Work efficiency,         !- Name
!    Any Number,              !- Schedule Type Limits Name
!    Through: 12/31,          !- Field 1
!    For: AllDays,            !- Field 2
!    Until: 24:00,            !- Field 3
!    0;                       !- Field 4
!Schedule:Compact,
!    AirVelocitySchedule,     !- Name
!    Any Number,              !- Schedule Type Limits Name
!    Through: 12/31,          !- Field 1
!    For: AllDays,            !- Field 2
!    Until: 24:00,            !- Field 3
!    .137;                    !- Field 4
!Schedule:Compact,
!    FANAVAILSCHED,           !- Name
!    Fraction,                !- Schedule Type Limits Name
!    Through: 12/31,          !- Field 1
!    For: Weekdays,           !- Field 2
!    Until: 6:00,             !- Field 3
!    0,                       !- Field 4
!    Until: 18:00,            !- Field 5
!    1,                       !- Field 6
!    Until: 24:00,            !- Field 7
!    0,                       !- Field 8
!    For: Weekends SummerDesignDay WinterDesignDay CustomDay1 CustomDay2 Holidays,  !- Field 9
!    Until: 24:00,            !- Field 10
!    0;                       !- Field 11
Schedule:Compact,
    Min OA Sched,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 5:00,             !- Field 3
    0.02,                    !- Field 4
    Until: 19:00,            !- Field 5
    1.00,                    !- Field 6
    Until: 24:00,            !- Field 7
    0.02;                    !- Field 8

Schedule:Compact,
    CW Loop Temp Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    7.2;                     !- Field 4

Schedule:Compact,
    HW Loop Temp Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    82.00;                   !- Field 4

Schedule:Compact,
    Htg-SetP-Sch,            !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays CustomDay1 CustomDay2 SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 5:00,             !- Field 3
    15,                      !- Field 4
    Until: 19:00,            !- Field 5
    21.10,                   !- Field 6
    Until: 24:00,            !- Field 7
    15,                      !- Field 8
    For: Weekends Holidays,  !- Field 9
    Until: 7:00,             !- Field 10
    15,                      !- Field 11
    Until: 13:00,            !- Field 12
    21.10,                   !- Field 13
    Until: 24:00,            !- Field 14
    15;                      !- Field 15

Schedule:Compact,
    Clg-SetP-Sch,            !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays CustomDay1 CustomDay2 SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 5:00,             !- Field 3
    30,                      !- Field 4
    Until: 19:00,            !- Field 5
    24.4,                    !- Field 6
    Until: 24:00,            !- Field 7
    30,                      !- Field 8
    For: Weekends Holidays,  !- Field 9
    Until: 7:00,             !- Field 10
    30,                      !- Field 11
    Until: 13:00,            !- Field 12
    24.4,                    !- Field 13
    Until: 24:00,            !- Field 14
    30;                      !- Field 15

Schedule:Compact,
    HeatingAvailSch,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 4/15,           !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0,                     !- Field 4
    Through: 10/15,          !- Field 5
    For: Alldays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: Alldays,            !- Field 10
    Until: 24:00,            !- Field 11
    1.0;                     !- Field 12

Schedule:Compact,
    CoolingAvailSch,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 4/15,           !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 10/15,          !- Field 5
    For: Alldays,            !- Field 6
    Until: 5:00,             !- Field 7
    1,                       !- Field 8
    Until: 19:00,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    1,                       !- Field 12
    Through: 12/31,          !- Field 13
    For: Alldays,            !- Field 14
    Until: 24:00,            !- Field 15
    1;                       !- Field 16

Schedule:Compact,
    AHU1AvailSch,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 5:00,             !- Field 3
    1,                       !- Field 4
    Until: 19:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    1;                       !- Field 8

Schedule:Compact,
    AHU2AvailSch,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 5:00,             !- Field 3
    1,                       !- Field 4
    Until: 19:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    1;                       !- Field 8

Schedule:Compact,
    OfficeActSchd,           !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    110;                     !- Field 4

Schedule:Compact,
    OfficePeopleSch,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 6:00,             !- Field 3
    0,                       !- Field 4
    Until: 7:00,             !- Field 5
    0.1,                     !- Field 6
    Until: 8:00,             !- Field 7
    0.2,                     !- Field 8
    Until: 12:00,            !- Field 9
    0.95,                    !- Field 10
    Until: 13:00,            !- Field 11
    0.5,                     !- Field 12
    Until: 17:00,            !- Field 13
    0.95,                    !- Field 14
    Until: 18:00,            !- Field 15
    0.3,                     !- Field 16
    Until: 22:00,            !- Field 17
    0.1,                     !- Field 18
    Until: 24:00,            !- Field 19
    0.05,                    !- Field 20
    For: Weekends WinterDesignDay CustomDay1 CustomDay2 Holidays,  !- Field 21
    Until: 24:00,            !- Field 22
    0;                       !- Field 23

Schedule:Compact,
    OfficePeopleSch-backup,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 6:00,             !- Field 3
    0,                       !- Field 4
    Until: 7:00,             !- Field 5
    0.1,                     !- Field 6
    Until: 8:00,             !- Field 7
    0.2,                     !- Field 8
    Until: 12:00,            !- Field 9
    0.95,                    !- Field 10
    Until: 13:00,            !- Field 11
    0.5,                     !- Field 12
    Until: 17:00,            !- Field 13
    0.95,                    !- Field 14
    Until: 18:00,            !- Field 15
    0.3,                     !- Field 16
    Until: 22:00,            !- Field 17
    0.1,                     !- Field 18
    Until: 24:00,            !- Field 19
    0.05,                    !- Field 20
    For: Weekends SummerDesignDay WinterDesignDay CustomDay1 CustomDay2 Holidays,  !- Field 21
    Until: 24:00,            !- Field 22
    0;                       !- Field 23

Schedule:Compact,
    ClassRMPeopleSch,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 7:00,             !- Field 3
    0,                       !- Field 4
    Until: 9:00,             !- Field 5
    .8,                      !- Field 6
    Until: 10:00,            !- Field 7
    0,                       !- Field 8
    Until: 12:00,            !- Field 9
    .8,                      !- Field 10
    Until: 13:00,            !- Field 11
    0,                       !- Field 12
    Until: 15:00,            !- Field 13
    .8,                      !- Field 14
    Until: 16:00,            !- Field 15
    0,                       !- Field 16
    Until: 18:00,            !- Field 17
    .8,                      !- Field 18
    Until: 24:00,            !- Field 19
    0,                       !- Field 20
    For: Weekends WinterDesignDay CustomDay1 CustomDay2 Holidays,  !- Field 21
    Until: 24:00,            !- Field 22
    0;                       !- Field 23

Schedule:Compact,
    ConfRMPeopleSch,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 10:00,            !- Field 3
    0,                       !- Field 4
    Until: 11:00,            !- Field 5
    0.5,                     !- Field 6
    Until: 14:00,            !- Field 7
    0,                       !- Field 8
    Until: 15:00,            !- Field 9
    0.5,                     !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Weekends WinterDesignDay CustomDay1 CustomDay2 Holidays,  !- Field 13
    Until: 24:00,            !- Field 14
    0;                       !- Field 15

Schedule:Compact,
    ClassRMLightSch,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 7:00,             !- Field 3
    .15,                     !- Field 4
    Until: 9:00,             !- Field 5
    .8,                      !- Field 6
    Until: 10:00,            !- Field 7
    .15,                     !- Field 8
    Until: 12:00,            !- Field 9
    .8,                      !- Field 10
    Until: 13:00,            !- Field 11
    .15,                     !- Field 12
    Until: 15:00,            !- Field 13
    .8,                      !- Field 14
    Until: 16:00,            !- Field 15
    .15,                     !- Field 16
    Until: 18:00,            !- Field 17
    .8,                      !- Field 18
    Until: 24:00,            !- Field 19
    .15,                     !- Field 20
    For: Weekends WinterDesignDay CustomDay1 CustomDay2 Holidays,  !- Field 21
    Until: 24:00,            !- Field 22
    .15;                     !- Field 23

Schedule:Compact,
    ConfRMLightSch,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 10:00,            !- Field 3
    .1,                      !- Field 4
    Until: 11:00,            !- Field 5
    0.5,                     !- Field 6
    Until: 14:00,            !- Field 7
    .1,                      !- Field 8
    Until: 15:00,            !- Field 9
    0.5,                     !- Field 10
    Until: 24:00,            !- Field 11
    .1,                      !- Field 12
    For: Weekends WinterDesignDay CustomDay1 CustomDay2 Holidays,  !- Field 13
    Until: 24:00,            !- Field 14
    .1;                      !- Field 15

Schedule:Compact,
    OfficeLightSch,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 4/30,           !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 1:00,             !- Field 3
    0.28,                    !- Field 4
    Until: 2:00,             !- Field 5
    0.28,                    !- Field 6
    Until: 3:00,             !- Field 7
    0.28,                    !- Field 8
    Until: 4:00,             !- Field 9
    0.28,                    !- Field 10
    Until: 5:00,             !- Field 11
    0.28,                    !- Field 12
    Until: 6:00,             !- Field 13
    0.30,                    !- Field 14
    Until: 7:00,             !- Field 15
    0.69,                    !- Field 16
    Until: 8:00,             !- Field 17
    0.73,                    !- Field 18
    Until: 9:00,             !- Field 19
    0.93,                    !- Field 20
    Until: 10:00,            !- Field 21
    0.99,                    !- Field 22
    Until: 11:00,            !- Field 23
    1.0,                     !- Field 24
    Until: 12:00,            !- Field 25
    1.0,                     !- Field 26
    Until: 13:00,            !- Field 27
    1.0,                     !- Field 28
    Until: 14:00,            !- Field 29
    1.0,                     !- Field 30
    Until: 15:00,            !- Field 31
    1.0,                     !- Field 32
    Until: 16:00,            !- Field 33
    1.0,                     !- Field 34
    Until: 17:00,            !- Field 35
    0.91,                    !- Field 36
    Until: 18:00,            !- Field 37
    0.74,                    !- Field 38
    Until: 19:00,            !- Field 39
    0.54,                    !- Field 40
    Until: 20:00,            !- Field 41
    0.39,                    !- Field 42
    Until: 21:00,            !- Field 43
    0.39,                    !- Field 44
    Until: 22:00,            !- Field 45
    0.38,                    !- Field 46
    Until: 23:00,            !- Field 47
    0.28,                    !- Field 48
    Until: 24:00,            !- Field 49
    0.27,                    !- Field 50
    For: Weekends WinterDesignDay CustomDay1 CustomDay2 Holidays,  !- Field 51
    Until: 24:00,            !- Field 52
    0.26,                    !- Field 53
    Through: 8/31,           !- Field 54
    For: Weekdays SummerDesignDay,  !- Field 55
    Until: 1:00,             !- Field 56
    0.16,                    !- Field 57
    Until: 2:00,             !- Field 58
    0.16,                    !- Field 59
    Until: 3:00,             !- Field 60
    0.16,                    !- Field 61
    Until: 4:00,             !- Field 62
    0.16,                    !- Field 63
    Until: 5:00,             !- Field 64
    0.16,                    !- Field 65
    Until: 6:00,             !- Field 66
    0.25,                    !- Field 67
    Until: 7:00,             !- Field 68
    0.57,                    !- Field 69
    Until: 8:00,             !- Field 70
    0.61,                    !- Field 71
    Until: 9:00,             !- Field 72
    0.73,                    !- Field 73
    Until: 10:00,            !- Field 74
    0.79,                    !- Field 75
    Until: 11:00,            !- Field 76
    0.82,                    !- Field 77
    Until: 12:00,            !- Field 78
    0.83,                    !- Field 79
    Until: 13:00,            !- Field 80
    0.85,                    !- Field 81
    Until: 14:00,            !- Field 82
    0.85,                    !- Field 83
    Until: 15:00,            !- Field 84
    0.85,                    !- Field 85
    Until: 16:00,            !- Field 86
    0.85,                    !- Field 87
    Until: 17:00,            !- Field 88
    0.66,                    !- Field 89
    Until: 18:00,            !- Field 90
    0.37,                    !- Field 91
    Until: 19:00,            !- Field 92
    0.19,                    !- Field 93
    Until: 20:00,            !- Field 94
    0.15,                    !- Field 95
    Until: 21:00,            !- Field 96
    0.15,                    !- Field 97
    Until: 22:00,            !- Field 98
    0.15,                    !- Field 99
    Until: 23:00,            !- Field 100
    0.15,                    !- Field 101
    Until: 24:00,            !- Field 102
    0.15,                    !- Field 103
    For: Weekends WinterDesignDay CustomDay1 CustomDay2 Holidays,  !- Field 104
    Until: 24:00,            !- Field 105
    0.15,                    !- Field 106
    Through: 12/31,          !- Field 107
    For: Weekdays SummerDesignDay,  !- Field 108
    Until: 1:00,             !- Field 109
    0.28,                    !- Field 110
    Until: 2:00,             !- Field 111
    0.28,                    !- Field 112
    Until: 3:00,             !- Field 113
    0.28,                    !- Field 114
    Until: 4:00,             !- Field 115
    0.28,                    !- Field 116
    Until: 5:00,             !- Field 117
    0.28,                    !- Field 118
    Until: 6:00,             !- Field 119
    0.30,                    !- Field 120
    Until: 7:00,             !- Field 121
    0.69,                    !- Field 122
    Until: 8:00,             !- Field 123
    0.73,                    !- Field 124
    Until: 9:00,             !- Field 125
    0.93,                    !- Field 126
    Until: 10:00,            !- Field 127
    0.99,                    !- Field 128
    Until: 11:00,            !- Field 129
    1.0,                     !- Field 130
    Until: 12:00,            !- Field 131
    1.0,                     !- Field 132
    Until: 13:00,            !- Field 133
    1.0,                     !- Field 134
    Until: 14:00,            !- Field 135
    1.0,                     !- Field 136
    Until: 15:00,            !- Field 137
    1.0,                     !- Field 138
    Until: 16:00,            !- Field 139
    1.0,                     !- Field 140
    Until: 17:00,            !- Field 141
    0.91,                    !- Field 142
    Until: 18:00,            !- Field 143
    0.74,                    !- Field 144
    Until: 19:00,            !- Field 145
    0.54,                    !- Field 146
    Until: 20:00,            !- Field 147
    0.39,                    !- Field 148
    Until: 21:00,            !- Field 149
    0.39,                    !- Field 150
    Until: 22:00,            !- A153
    0.38,                    !- A154
    Until: 23:00,            !- A155
    0.28,                    !- A156
    Until: 24:00,            !- A157
    0.27,                    !- A158
    For: Weekends WinterDesignDay CustomDay1 CustomDay2 Holidays,  !- A159
    Until: 24:00,            !- A160
    0.26;                    !- A161

Schedule:Compact,
    OfficeLightSch-backup,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 4/30,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 1:00,             !- Field 3
    0.28,                    !- Field 4
    Until: 2:00,             !- Field 5
    0.28,                    !- Field 6
    Until: 3:00,             !- Field 7
    0.28,                    !- Field 8
    Until: 4:00,             !- Field 9
    0.28,                    !- Field 10
    Until: 5:00,             !- Field 11
    0.28,                    !- Field 12
    Until: 6:00,             !- Field 13
    0.30,                    !- Field 14
    Until: 7:00,             !- Field 15
    0.69,                    !- Field 16
    Until: 8:00,             !- Field 17
    0.73,                    !- Field 18
    Until: 9:00,             !- Field 19
    0.93,                    !- Field 20
    Until: 10:00,            !- Field 21
    0.99,                    !- Field 22
    Until: 11:00,            !- Field 23
    1.0,                     !- Field 24
    Until: 12:00,            !- Field 25
    1.0,                     !- Field 26
    Until: 13:00,            !- Field 27
    1.0,                     !- Field 28
    Until: 14:00,            !- Field 29
    1.0,                     !- Field 30
    Until: 15:00,            !- Field 31
    1.0,                     !- Field 32
    Until: 16:00,            !- Field 33
    1.0,                     !- Field 34
    Until: 17:00,            !- Field 35
    0.91,                    !- Field 36
    Until: 18:00,            !- Field 37
    0.74,                    !- Field 38
    Until: 19:00,            !- Field 39
    0.54,                    !- Field 40
    Until: 20:00,            !- Field 41
    0.39,                    !- Field 42
    Until: 21:00,            !- Field 43
    0.39,                    !- Field 44
    Until: 22:00,            !- Field 45
    0.38,                    !- Field 46
    Until: 23:00,            !- Field 47
    0.28,                    !- Field 48
    Until: 24:00,            !- Field 49
    0.27,                    !- Field 50
    For: Weekends SummerDesignDay WinterDesignDay CustomDay1 CustomDay2 Holidays,  !- Field 51
    Until: 24:00,            !- Field 52
    0.26,                    !- Field 53
    Through: 8/31,           !- Field 54
    For: Weekdays,           !- Field 55
    Until: 1:00,             !- Field 56
    0.16,                    !- Field 57
    Until: 2:00,             !- Field 58
    0.16,                    !- Field 59
    Until: 3:00,             !- Field 60
    0.16,                    !- Field 61
    Until: 4:00,             !- Field 62
    0.16,                    !- Field 63
    Until: 5:00,             !- Field 64
    0.16,                    !- Field 65
    Until: 6:00,             !- Field 66
    0.25,                    !- Field 67
    Until: 7:00,             !- Field 68
    0.57,                    !- Field 69
    Until: 8:00,             !- Field 70
    0.61,                    !- Field 71
    Until: 9:00,             !- Field 72
    0.73,                    !- Field 73
    Until: 10:00,            !- Field 74
    0.79,                    !- Field 75
    Until: 11:00,            !- Field 76
    0.82,                    !- Field 77
    Until: 12:00,            !- Field 78
    0.83,                    !- Field 79
    Until: 13:00,            !- Field 80
    0.85,                    !- Field 81
    Until: 14:00,            !- Field 82
    0.85,                    !- Field 83
    Until: 15:00,            !- Field 84
    0.85,                    !- Field 85
    Until: 16:00,            !- Field 86
    0.85,                    !- Field 87
    Until: 17:00,            !- Field 88
    0.66,                    !- Field 89
    Until: 18:00,            !- Field 90
    0.37,                    !- Field 91
    Until: 19:00,            !- Field 92
    0.19,                    !- Field 93
    Until: 20:00,            !- Field 94
    0.15,                    !- Field 95
    Until: 21:00,            !- Field 96
    0.15,                    !- Field 97
    Until: 22:00,            !- Field 98
    0.15,                    !- Field 99
    Until: 23:00,            !- Field 100
    0.15,                    !- Field 101
    Until: 24:00,            !- Field 102
    0.15,                    !- Field 103
    For: Weekends SummerDesignDay WinterDesignDay CustomDay1 CustomDay2 Holidays,  !- Field 104
    Until: 24:00,            !- Field 105
    0.15,                    !- Field 106
    Through: 12/31,          !- Field 107
    For: Weekdays,           !- Field 108
    Until: 1:00,             !- Field 109
    0.28,                    !- Field 110
    Until: 2:00,             !- Field 111
    0.28,                    !- Field 112
    Until: 3:00,             !- Field 113
    0.28,                    !- Field 114
    Until: 4:00,             !- Field 115
    0.28,                    !- Field 116
    Until: 5:00,             !- Field 117
    0.28,                    !- Field 118
    Until: 6:00,             !- Field 119
    0.30,                    !- Field 120
    Until: 7:00,             !- Field 121
    0.69,                    !- Field 122
    Until: 8:00,             !- Field 123
    0.73,                    !- Field 124
    Until: 9:00,             !- Field 125
    0.93,                    !- Field 126
    Until: 10:00,            !- Field 127
    0.99,                    !- Field 128
    Until: 11:00,            !- Field 129
    1.0,                     !- Field 130
    Until: 12:00,            !- Field 131
    1.0,                     !- Field 132
    Until: 13:00,            !- Field 133
    1.0,                     !- Field 134
    Until: 14:00,            !- Field 135
    1.0,                     !- Field 136
    Until: 15:00,            !- Field 137
    1.0,                     !- Field 138
    Until: 16:00,            !- Field 139
    1.0,                     !- Field 140
    Until: 17:00,            !- Field 141
    0.91,                    !- Field 142
    Until: 18:00,            !- Field 143
    0.74,                    !- Field 144
    Until: 19:00,            !- Field 145
    0.54,                    !- Field 146
    Until: 20:00,            !- Field 147
    0.39,                    !- Field 148
    Until: 21:00,            !- Field 149
    0.39,                    !- Field 150
    Until: 22:00,            !- A153
    0.38,                    !- A154
    Until: 23:00,            !- A155
    0.28,                    !- A156
    Until: 24:00,            !- A157
    0.27,                    !- A158
    For: Weekends SummerDesignDay WinterDesignDay CustomDay1 CustomDay2 Holidays,  !- A159
    Until: 24:00,            !- A160
    0.26;                    !- A161

Schedule:Compact,
    ServiceRMLightSch,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 10:00,            !- Field 3
    0,                       !- Field 4
    Until: 11:00,            !- Field 5
    0.8,                     !- Field 6
    Until: 14:00,            !- Field 7
    0,                       !- Field 8
    Until: 15:00,            !- Field 9
    0.8,                     !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

Schedule:Compact,
    ClassRMEquSch,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 7:00,             !- Field 3
    .5,                      !- Field 4
    Until: 9:00,             !- Field 5
    .8,                      !- Field 6
    Until: 10:00,            !- Field 7
    .5,                      !- Field 8
    Until: 12:00,            !- Field 9
    .8,                      !- Field 10
    Until: 13:00,            !- Field 11
    .5,                      !- Field 12
    Until: 15:00,            !- Field 13
    .8,                      !- Field 14
    Until: 16:00,            !- Field 15
    .5,                      !- Field 16
    Until: 18:00,            !- Field 17
    .8,                      !- Field 18
    Until: 24:00,            !- Field 19
    .5,                      !- Field 20
    For: Weekends WinterDesignDay CustomDay1 CustomDay2 Holidays,  !- Field 21
    Until: 24:00,            !- Field 22
    .2;                      !- Field 23

Schedule:Compact,
    ConfRMEquSch,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 10:00,            !- Field 3
    .5,                      !- Field 4
    Until: 11:00,            !- Field 5
    .8,                      !- Field 6
    Until: 14:00,            !- Field 7
    .5,                      !- Field 8
    Until: 15:00,            !- Field 9
    .8,                      !- Field 10
    Until: 24:00,            !- Field 11
    .5,                      !- Field 12
    For: Weekends WinterDesignDay CustomDay1 CustomDay2 Holidays,  !- Field 13
    Until: 24:00,            !- Field 14
    .2;                      !- Field 15

Schedule:Compact,
    OfficeEquSch,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 4/30,           !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 1:00,             !- Field 3
    0.65,                    !- Field 4
    Until: 2:00,             !- Field 5
    0.65,                    !- Field 6
    Until: 3:00,             !- Field 7
    0.66,                    !- Field 8
    Until: 4:00,             !- Field 9
    0.67,                    !- Field 10
    Until: 5:00,             !- Field 11
    0.66,                    !- Field 12
    Until: 6:00,             !- Field 13
    0.65,                    !- Field 14
    Until: 7:00,             !- Field 15
    0.70,                    !- Field 16
    Until: 8:00,             !- Field 17
    0.75,                    !- Field 18
    Until: 9:00,             !- Field 19
    0.84,                    !- Field 20
    Until: 10:00,            !- Field 21
    0.95,                    !- Field 22
    Until: 11:00,            !- Field 23
    1.0,                     !- Field 24
    Until: 12:00,            !- Field 25
    0.98,                    !- Field 26
    Until: 13:00,            !- Field 27
    0.99,                    !- Field 28
    Until: 14:00,            !- Field 29
    0.98,                    !- Field 30
    Until: 15:00,            !- Field 31
    0.93,                    !- Field 32
    Until: 16:00,            !- Field 33
    0.80,                    !- Field 34
    Until: 17:00,            !- Field 35
    0.65,                    !- Field 36
    Until: 18:00,            !- Field 37
    0.59,                    !- Field 38
    Until: 19:00,            !- Field 39
    0.57,                    !- Field 40
    Until: 20:00,            !- Field 41
    0.60,                    !- Field 42
    Until: 21:00,            !- Field 43
    0.61,                    !- Field 44
    Until: 22:00,            !- Field 45
    0.63,                    !- Field 46
    Until: 23:00,            !- Field 47
    0.60,                    !- Field 48
    Until: 24:00,            !- Field 49
    0.60,                    !- Field 50
    For: Weekends WinterDesignDay CustomDay1 CustomDay2 Holidays,  !- Field 51
    Until: 1:00,             !- Field 52
    0.59,                    !- Field 53
    Until: 2:00,             !- Field 54
    0.58,                    !- Field 55
    Until: 3:00,             !- Field 56
    0.56,                    !- Field 57
    Until: 4:00,             !- Field 58
    0.56,                    !- Field 59
    Until: 5:00,             !- Field 60
    0.58,                    !- Field 61
    Until: 6:00,             !- Field 62
    0.52,                    !- Field 63
    Until: 7:00,             !- Field 64
    0.53,                    !- Field 65
    Until: 8:00,             !- Field 66
    0.48,                    !- Field 67
    Until: 9:00,             !- Field 68
    0.51,                    !- Field 69
    Until: 10:00,            !- Field 70
    0.45,                    !- Field 71
    Until: 11:00,            !- Field 72
    0.49,                    !- Field 73
    Until: 12:00,            !- Field 74
    0.48,                    !- Field 75
    Until: 13:00,            !- Field 76
    0.45,                    !- Field 77
    Until: 14:00,            !- Field 78
    0.50,                    !- Field 79
    Until: 15:00,            !- Field 80
    0.49,                    !- Field 81
    Until: 16:00,            !- Field 82
    0.49,                    !- Field 83
    Until: 17:00,            !- Field 84
    0.50,                    !- Field 85
    Until: 18:00,            !- Field 86
    0.50,                    !- Field 87
    Until: 19:00,            !- Field 88
    0.53,                    !- Field 89
    Until: 20:00,            !- Field 90
    0.56,                    !- Field 91
    Until: 21:00,            !- Field 92
    0.60,                    !- Field 93
    Until: 22:00,            !- Field 94
    0.59,                    !- Field 95
    Until: 23:00,            !- Field 96
    0.58,                    !- Field 97
    Until: 24:00,            !- Field 98
    0.58,                    !- Field 99
    Through: 8/31,           !- Field 100
    For: Weekdays SummerDesignDay,  !- Field 101
    Until: 1:00,             !- Field 102
    0.62,                    !- Field 103
    Until: 2:00,             !- Field 104
    0.60,                    !- Field 105
    Until: 3:00,             !- Field 106
    0.60,                    !- Field 107
    Until: 4:00,             !- Field 108
    0.61,                    !- Field 109
    Until: 5:00,             !- Field 110
    0.60,                    !- Field 111
    Until: 6:00,             !- Field 112
    0.60,                    !- Field 113
    Until: 7:00,             !- Field 114
    0.57,                    !- Field 115
    Until: 8:00,             !- Field 116
    0.62,                    !- Field 117
    Until: 9:00,             !- Field 118
    0.66,                    !- Field 119
    Until: 10:00,            !- Field 120
    0.72,                    !- Field 121
    Until: 11:00,            !- Field 122
    0.77,                    !- Field 123
    Until: 12:00,            !- Field 124
    0.78,                    !- Field 125
    Until: 13:00,            !- Field 126
    0.78,                    !- Field 127
    Until: 14:00,            !- Field 128
    0.78,                    !- Field 129
    Until: 15:00,            !- Field 130
    0.76,                    !- Field 131
    Until: 16:00,            !- Field 132
    0.67,                    !- Field 133
    Until: 17:00,            !- Field 134
    0.53,                    !- Field 135
    Until: 18:00,            !- Field 136
    0.52,                    !- Field 137
    Until: 19:00,            !- Field 138
    0.51,                    !- Field 139
    Until: 20:00,            !- Field 140
    0.55,                    !- Field 141
    Until: 21:00,            !- Field 142
    0.57,                    !- Field 143
    Until: 22:00,            !- Field 144
    0.59,                    !- Field 145
    Until: 23:00,            !- Field 146
    0.56,                    !- Field 147
    Until: 24:00,            !- Field 148
    0.58,                    !- Field 149
    For: Weekends WinterDesignDay CustomDay1 CustomDay2 Holidays,  !- Field 150
    Until: 1:00,             !- A153
    0.58,                    !- A154
    Until: 2:00,             !- A155
    0.59,                    !- A156
    Until: 3:00,             !- A157
    0.55,                    !- A158
    Until: 4:00,             !- A159
    0.59,                    !- A160
    Until: 5:00,             !- A161
    0.57,                    !- A162
    Until: 6:00,             !- A163
    0.56,                    !- A164
    Until: 7:00,             !- A165
    0.51,                    !- A166
    Until: 8:00,             !- A167
    0.51,                    !- A168
    Until: 9:00,             !- A169
    0.48,                    !- A170
    Until: 10:00,            !- A171
    0.46,                    !- A172
    Until: 11:00,            !- A173
    0.52,                    !- A174
    Until: 12:00,            !- A175
    0.48,                    !- A176
    Until: 13:00,            !- A177
    0.47,                    !- A178
    Until: 14:00,            !- A179
    0.53,                    !- A180
    Until: 15:00,            !- A181
    0.50,                    !- A182
    Until: 16:00,            !- A183
    0.47,                    !- A184
    Until: 17:00,            !- A185
    0.52,                    !- A186
    Until: 18:00,            !- A187
    0.48,                    !- A188
    Until: 19:00,            !- A189
    0.48,                    !- A190
    Until: 20:00,            !- A191
    0.54,                    !- A192
    Until: 21:00,            !- A193
    0.53,                    !- A194
    Until: 22:00,            !- A195
    0.55,                    !- A196
    Until: 23:00,            !- A197
    0.60,                    !- A198
    Until: 24:00,            !- A199
    0.55,                    !- A200
    Through: 12/31,          !- A201
    For: Weekdays SummerDesignDay,  !- A202
    Until: 1:00,             !- A203
    0.65,                    !- A204
    Until: 2:00,             !- A205
    0.65,                    !- A206
    Until: 3:00,             !- A207
    0.66,                    !- A208
    Until: 4:00,             !- A209
    0.67,                    !- A210
    Until: 5:00,             !- A211
    0.66,                    !- A212
    Until: 6:00,             !- A213
    0.65,                    !- A214
    Until: 7:00,             !- A215
    0.70,                    !- A216
    Until: 8:00,             !- A217
    0.75,                    !- A218
    Until: 9:00,             !- A219
    0.84,                    !- A220
    Until: 10:00,            !- A221
    0.95,                    !- A222
    Until: 11:00,            !- A223
    1.0,                     !- A224
    Until: 12:00,            !- A225
    0.98,                    !- A226
    Until: 13:00,            !- A227
    0.99,                    !- A228
    Until: 14:00,            !- A229
    0.98,                    !- A230
    Until: 15:00,            !- A231
    0.93,                    !- A232
    Until: 16:00,            !- A233
    0.80,                    !- A234
    Until: 17:00,            !- A235
    0.65,                    !- A236
    Until: 18:00,            !- A237
    0.59,                    !- A238
    Until: 19:00,            !- A239
    0.57,                    !- A240
    Until: 20:00,            !- A241
    0.60,                    !- A242
    Until: 21:00,            !- A243
    0.61,                    !- A244
    Until: 22:00,            !- A245
    0.63,                    !- A246
    Until: 23:00,            !- A247
    0.60,                    !- A248
    Until: 24:00,            !- A249
    0.60,                    !- A250
    For: Weekends WinterDesignDay CustomDay1 CustomDay2 Holidays,  !- A251
    Until: 1:00,             !- A252
    0.59,                    !- A253
    Until: 2:00,             !- A254
    0.58,                    !- A255
    Until: 3:00,             !- A256
    0.56,                    !- A257
    Until: 4:00,             !- A258
    0.56,                    !- A259
    Until: 5:00,             !- A260
    0.58,                    !- A261
    Until: 6:00,             !- A262
    0.52,                    !- A263
    Until: 7:00,             !- A264
    0.53,                    !- A265
    Until: 8:00,             !- A266
    0.48,                    !- A267
    Until: 9:00,             !- A268
    0.51,                    !- A269
    Until: 10:00,            !- A270
    0.45,                    !- A271
    Until: 11:00,            !- A272
    0.49,                    !- A273
    Until: 12:00,            !- A274
    0.48,                    !- A275
    Until: 13:00,            !- A276
    0.45,                    !- A277
    Until: 14:00,            !- A278
    0.50,                    !- A279
    Until: 15:00,            !- A280
    0.49,                    !- A281
    Until: 16:00,            !- A282
    0.49,                    !- A283
    Until: 17:00,            !- A284
    0.50,                    !- A285
    Until: 18:00,            !- A286
    0.50,                    !- A287
    Until: 19:00,            !- A288
    0.53,                    !- A289
    Until: 20:00,            !- A290
    0.56,                    !- A291
    Until: 21:00,            !- A292
    0.60,                    !- A293
    Until: 22:00,            !- A294
    0.59,                    !- A295
    Until: 23:00,            !- A296
    0.58,                    !- A297
    Until: 24:00,            !- A298
    0.58;                    !- A299

Schedule:Compact,
    OfficeEquSch-backup,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 4/30,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 1:00,             !- Field 3
    0.65,                    !- Field 4
    Until: 2:00,             !- Field 5
    0.65,                    !- Field 6
    Until: 3:00,             !- Field 7
    0.66,                    !- Field 8
    Until: 4:00,             !- Field 9
    0.67,                    !- Field 10
    Until: 5:00,             !- Field 11
    0.66,                    !- Field 12
    Until: 6:00,             !- Field 13
    0.65,                    !- Field 14
    Until: 7:00,             !- Field 15
    0.70,                    !- Field 16
    Until: 8:00,             !- Field 17
    0.75,                    !- Field 18
    Until: 9:00,             !- Field 19
    0.84,                    !- Field 20
    Until: 10:00,            !- Field 21
    0.95,                    !- Field 22
    Until: 11:00,            !- Field 23
    1.0,                     !- Field 24
    Until: 12:00,            !- Field 25
    0.98,                    !- Field 26
    Until: 13:00,            !- Field 27
    0.99,                    !- Field 28
    Until: 14:00,            !- Field 29
    0.98,                    !- Field 30
    Until: 15:00,            !- Field 31
    0.93,                    !- Field 32
    Until: 16:00,            !- Field 33
    0.80,                    !- Field 34
    Until: 17:00,            !- Field 35
    0.65,                    !- Field 36
    Until: 18:00,            !- Field 37
    0.59,                    !- Field 38
    Until: 19:00,            !- Field 39
    0.57,                    !- Field 40
    Until: 20:00,            !- Field 41
    0.60,                    !- Field 42
    Until: 21:00,            !- Field 43
    0.61,                    !- Field 44
    Until: 22:00,            !- Field 45
    0.63,                    !- Field 46
    Until: 23:00,            !- Field 47
    0.60,                    !- Field 48
    Until: 24:00,            !- Field 49
    0.60,                    !- Field 50
    For: Weekends SummerDesignDay WinterDesignDay CustomDay1 CustomDay2 Holidays,  !- Field 51
    Until: 1:00,             !- Field 52
    0.59,                    !- Field 53
    Until: 2:00,             !- Field 54
    0.58,                    !- Field 55
    Until: 3:00,             !- Field 56
    0.56,                    !- Field 57
    Until: 4:00,             !- Field 58
    0.56,                    !- Field 59
    Until: 5:00,             !- Field 60
    0.58,                    !- Field 61
    Until: 6:00,             !- Field 62
    0.52,                    !- Field 63
    Until: 7:00,             !- Field 64
    0.53,                    !- Field 65
    Until: 8:00,             !- Field 66
    0.48,                    !- Field 67
    Until: 9:00,             !- Field 68
    0.51,                    !- Field 69
    Until: 10:00,            !- Field 70
    0.45,                    !- Field 71
    Until: 11:00,            !- Field 72
    0.49,                    !- Field 73
    Until: 12:00,            !- Field 74
    0.48,                    !- Field 75
    Until: 13:00,            !- Field 76
    0.45,                    !- Field 77
    Until: 14:00,            !- Field 78
    0.50,                    !- Field 79
    Until: 15:00,            !- Field 80
    0.49,                    !- Field 81
    Until: 16:00,            !- Field 82
    0.49,                    !- Field 83
    Until: 17:00,            !- Field 84
    0.50,                    !- Field 85
    Until: 18:00,            !- Field 86
    0.50,                    !- Field 87
    Until: 19:00,            !- Field 88
    0.53,                    !- Field 89
    Until: 20:00,            !- Field 90
    0.56,                    !- Field 91
    Until: 21:00,            !- Field 92
    0.60,                    !- Field 93
    Until: 22:00,            !- Field 94
    0.59,                    !- Field 95
    Until: 23:00,            !- Field 96
    0.58,                    !- Field 97
    Until: 24:00,            !- Field 98
    0.58,                    !- Field 99
    Through: 8/31,           !- Field 100
    For: Weekdays,           !- Field 101
    Until: 1:00,             !- Field 102
    0.62,                    !- Field 103
    Until: 2:00,             !- Field 104
    0.60,                    !- Field 105
    Until: 3:00,             !- Field 106
    0.60,                    !- Field 107
    Until: 4:00,             !- Field 108
    0.61,                    !- Field 109
    Until: 5:00,             !- Field 110
    0.60,                    !- Field 111
    Until: 6:00,             !- Field 112
    0.60,                    !- Field 113
    Until: 7:00,             !- Field 114
    0.57,                    !- Field 115
    Until: 8:00,             !- Field 116
    0.62,                    !- Field 117
    Until: 9:00,             !- Field 118
    0.66,                    !- Field 119
    Until: 10:00,            !- Field 120
    0.72,                    !- Field 121
    Until: 11:00,            !- Field 122
    0.77,                    !- Field 123
    Until: 12:00,            !- Field 124
    0.78,                    !- Field 125
    Until: 13:00,            !- Field 126
    0.78,                    !- Field 127
    Until: 14:00,            !- Field 128
    0.78,                    !- Field 129
    Until: 15:00,            !- Field 130
    0.76,                    !- Field 131
    Until: 16:00,            !- Field 132
    0.67,                    !- Field 133
    Until: 17:00,            !- Field 134
    0.53,                    !- Field 135
    Until: 18:00,            !- Field 136
    0.52,                    !- Field 137
    Until: 19:00,            !- Field 138
    0.51,                    !- Field 139
    Until: 20:00,            !- Field 140
    0.55,                    !- Field 141
    Until: 21:00,            !- Field 142
    0.57,                    !- Field 143
    Until: 22:00,            !- Field 144
    0.59,                    !- Field 145
    Until: 23:00,            !- Field 146
    0.56,                    !- Field 147
    Until: 24:00,            !- Field 148
    0.58,                    !- Field 149
    For: Weekends SummerDesignDay WinterDesignDay CustomDay1 CustomDay2 Holidays,  !- Field 150
    Until: 1:00,             !- A153
    0.58,                    !- A154
    Until: 2:00,             !- A155
    0.59,                    !- A156
    Until: 3:00,             !- A157
    0.55,                    !- A158
    Until: 4:00,             !- A159
    0.59,                    !- A160
    Until: 5:00,             !- A161
    0.57,                    !- A162
    Until: 6:00,             !- A163
    0.56,                    !- A164
    Until: 7:00,             !- A165
    0.51,                    !- A166
    Until: 8:00,             !- A167
    0.51,                    !- A168
    Until: 9:00,             !- A169
    0.48,                    !- A170
    Until: 10:00,            !- A171
    0.46,                    !- A172
    Until: 11:00,            !- A173
    0.52,                    !- A174
    Until: 12:00,            !- A175
    0.48,                    !- A176
    Until: 13:00,            !- A177
    0.47,                    !- A178
    Until: 14:00,            !- A179
    0.53,                    !- A180
    Until: 15:00,            !- A181
    0.50,                    !- A182
    Until: 16:00,            !- A183
    0.47,                    !- A184
    Until: 17:00,            !- A185
    0.52,                    !- A186
    Until: 18:00,            !- A187
    0.48,                    !- A188
    Until: 19:00,            !- A189
    0.48,                    !- A190
    Until: 20:00,            !- A191
    0.54,                    !- A192
    Until: 21:00,            !- A193
    0.53,                    !- A194
    Until: 22:00,            !- A195
    0.55,                    !- A196
    Until: 23:00,            !- A197
    0.60,                    !- A198
    Until: 24:00,            !- A199
    0.55,                    !- A200
    Through: 12/31,          !- A201
    For: Weekdays,           !- A202
    Until: 1:00,             !- A203
    0.65,                    !- A204
    Until: 2:00,             !- A205
    0.65,                    !- A206
    Until: 3:00,             !- A207
    0.66,                    !- A208
    Until: 4:00,             !- A209
    0.67,                    !- A210
    Until: 5:00,             !- A211
    0.66,                    !- A212
    Until: 6:00,             !- A213
    0.65,                    !- A214
    Until: 7:00,             !- A215
    0.70,                    !- A216
    Until: 8:00,             !- A217
    0.75,                    !- A218
    Until: 9:00,             !- A219
    0.84,                    !- A220
    Until: 10:00,            !- A221
    0.95,                    !- A222
    Until: 11:00,            !- A223
    1.0,                     !- A224
    Until: 12:00,            !- A225
    0.98,                    !- A226
    Until: 13:00,            !- A227
    0.99,                    !- A228
    Until: 14:00,            !- A229
    0.98,                    !- A230
    Until: 15:00,            !- A231
    0.93,                    !- A232
    Until: 16:00,            !- A233
    0.80,                    !- A234
    Until: 17:00,            !- A235
    0.65,                    !- A236
    Until: 18:00,            !- A237
    0.59,                    !- A238
    Until: 19:00,            !- A239
    0.57,                    !- A240
    Until: 20:00,            !- A241
    0.60,                    !- A242
    Until: 21:00,            !- A243
    0.61,                    !- A244
    Until: 22:00,            !- A245
    0.63,                    !- A246
    Until: 23:00,            !- A247
    0.60,                    !- A248
    Until: 24:00,            !- A249
    0.60,                    !- A250
    For: Weekends SummerDesignDay WinterDesignDay CustomDay1 CustomDay2 Holidays,  !- A251
    Until: 1:00,             !- A252
    0.59,                    !- A253
    Until: 2:00,             !- A254
    0.58,                    !- A255
    Until: 3:00,             !- A256
    0.56,                    !- A257
    Until: 4:00,             !- A258
    0.56,                    !- A259
    Until: 5:00,             !- A260
    0.58,                    !- A261
    Until: 6:00,             !- A262
    0.52,                    !- A263
    Until: 7:00,             !- A264
    0.53,                    !- A265
    Until: 8:00,             !- A266
    0.48,                    !- A267
    Until: 9:00,             !- A268
    0.51,                    !- A269
    Until: 10:00,            !- A270
    0.45,                    !- A271
    Until: 11:00,            !- A272
    0.49,                    !- A273
    Until: 12:00,            !- A274
    0.48,                    !- A275
    Until: 13:00,            !- A276
    0.45,                    !- A277
    Until: 14:00,            !- A278
    0.50,                    !- A279
    Until: 15:00,            !- A280
    0.49,                    !- A281
    Until: 16:00,            !- A282
    0.49,                    !- A283
    Until: 17:00,            !- A284
    0.50,                    !- A285
    Until: 18:00,            !- A286
    0.50,                    !- A287
    Until: 19:00,            !- A288
    0.53,                    !- A289
    Until: 20:00,            !- A290
    0.56,                    !- A291
    Until: 21:00,            !- A292
    0.60,                    !- A293
    Until: 22:00,            !- A294
    0.59,                    !- A295
    Until: 23:00,            !- A296
    0.58,                    !- A297
    Until: 24:00,            !- A298
    0.58;                    !- A299

Schedule:Compact,
    LougEquSch,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 7:00,             !- Field 3
    0.3,                     !- Field 4
    Until: 9:00,             !- Field 5
    0.9,                     !- Field 6
    Until: 12:00,            !- Field 7
    0.3,                     !- Field 8
    Until: 13:00,            !- Field 9
    0.9,                     !- Field 10
    Until: 15:00,            !- Field 11
    0.3,                     !- Field 12
    Until: 16:00,            !- Field 13
    0.9,                     !- Field 14
    Until: 18:00,            !- Field 15
    0.4,                     !- Field 16
    Until: 24:00,            !- Field 17
    0.3,                     !- Field 18
    For: Weekends SummerDesignDay WinterDesignDay CustomDay1 CustomDay2 Holidays,  !- Field 19
    Until: 24:00,            !- Field 20
    0.3;                     !- Field 21

Schedule:Compact,
    AHU1Seasonal Reset Supply Air Temp Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 4/15,           !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    16.67,                   !- Field 4
    Through: 10/15,          !- Field 5
    For: Alldays,            !- Field 6
    Until: 24:00,            !- Field 7
    12.77,                   !- Field 8
    Through: 12/31,          !- Field 9
    For: Alldays,            !- Field 10
    Until: 24:00,            !- Field 11
    16.67;                   !- Field 12

Schedule:Compact,
    DHWLoopTempSch,          !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60;                      !- Field 4

Schedule:Compact,
    WaterEquipmentTempSched, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    48.8;                    !- Field 4

Schedule:Compact,
    WaterEquipmentHotSupplyTempSched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60;                      !- Field 4

Schedule:Compact,
    BLDG_DWH_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    0.05,                    !- Field 4
    Until: 06:00,            !- Field 5
    0.08,                    !- Field 6
    Until: 07:00,            !- Field 7
    0.07,                    !- Field 8
    Until: 08:00,            !- Field 9
    0.19,                    !- Field 10
    Until: 09:00,            !- Field 11
    0.35,                    !- Field 12
    Until: 10:00,            !- Field 13
    0.38,                    !- Field 14
    Until: 11:00,            !- Field 15
    0.39,                    !- Field 16
    Until: 12:00,            !- Field 17
    0.47,                    !- Field 18
    Until: 13:00,            !- Field 19
    0.57,                    !- Field 20
    Until: 14:00,            !- Field 21
    0.54,                    !- Field 22
    Until: 15:00,            !- Field 23
    0.34,                    !- Field 24
    Until: 16:00,            !- Field 25
    0.33,                    !- Field 26
    Until: 17:00,            !- Field 27
    0.44,                    !- Field 28
    Until: 18:00,            !- Field 29
    0.26,                    !- Field 30
    Until: 19:00,            !- Field 31
    0.21,                    !- Field 32
    Until: 20:00,            !- Field 33
    0.15,                    !- Field 34
    Until: 21:00,            !- Field 35
    0.17,                    !- Field 36
    Until: 22:00,            !- Field 37
    0.08,                    !- Field 38
    Until: 24:00,            !- Field 39
    0.05,                    !- Field 40
    For: Saturday WinterDesignDay,  !- Field 41
    Until: 05:00,            !- Field 42
    0.05,                    !- Field 43
    Until: 06:00,            !- Field 44
    0.08,                    !- Field 45
    Until: 07:00,            !- Field 46
    0.07,                    !- Field 47
    Until: 08:00,            !- Field 48
    0.11,                    !- Field 49
    Until: 09:00,            !- Field 50
    0.15,                    !- Field 51
    Until: 10:00,            !- Field 52
    0.21,                    !- Field 53
    Until: 11:00,            !- Field 54
    0.19,                    !- Field 55
    Until: 12:00,            !- Field 56
    0.23,                    !- Field 57
    Until: 13:00,            !- Field 58
    0.20,                    !- Field 59
    Until: 14:00,            !- Field 60
    0.19,                    !- Field 61
    Until: 15:00,            !- Field 62
    0.15,                    !- Field 63
    Until: 16:00,            !- Field 64
    0.13,                    !- Field 65
    Until: 17:00,            !- Field 66
    0.14,                    !- Field 67
    Until: 21:00,            !- Field 68
    0.07,                    !- Field 69
    Until: 22:00,            !- Field 70
    0.09,                    !- Field 71
    Until: 24:00,            !- Field 72
    0.05,                    !- Field 73
    For: Sunday Holidays AllOtherDays,  !- Field 74
    Until: 05:00,            !- Field 75
    0.04,                    !- Field 76
    Until: 06:00,            !- Field 77
    0.07,                    !- Field 78
    Until: 11:00,            !- Field 79
    0.04,                    !- Field 80
    Until: 13:00,            !- Field 81
    0.06,                    !- Field 82
    Until: 14:00,            !- Field 83
    0.09,                    !- Field 84
    Until: 15:00,            !- Field 85
    0.06,                    !- Field 86
    Until: 21:00,            !- Field 87
    0.04,                    !- Field 88
    Until: 22:00,            !- Field 89
    0.07,                    !- Field 90
    Until: 24:00,            !- Field 91
    0.04;                    !- Field 92

!Schedule:Compact,
!    ServerSingleCoolingSP,   !- Name
!    Temperature,             !- Schedule Type Limits Name
!    Through: 12/31,          !- Field 1
!    For: AllDays,            !- Field 2
!    Until: 24:00,            !- Field 3
!    23.8;                    !- Field 4
!Schedule:Compact,
!    Zone Control Type Sched SingleCooling,  !- Name
!    Control Type,            !- Schedule Type Limits Name
!    Through: 12/31,          !- Field 1
!    For: AllDays,            !- Field 2
!    Until: 24:00,            !- Field 3
!    2;                       !- Field 4
!Schedule:Compact,
!    DFSS Reset Supply Air Temp Sch,  !- Name
!    Temperature,             !- Schedule Type Limits Name
!    Through: 12/31,          !- Field 1
!    For: Alldays,            !- Field 2
!    Until: 24:00,            !- Field 3
!    13;                      !- Field 4
Schedule:Compact,
    CHWPumpSCH,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 4/15,           !- Field 1
    For Alldays,             !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 10/15,          !- Field 5
    For Alldays,             !- Field 6
    Until: 5:00,             !- Field 7
    0,                       !- Field 8
    Until: 19:00,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    Through: 12/31,          !- Field 13
    For Alldays,             !- Field 14
    Until: 24:00,            !- Field 15
    0;                       !- Field 16

Schedule:Compact,
    AHU2Seasonal Reset Supply Air Temp Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 4/15,           !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    16.67,                   !- Field 4
    Through: 10/15,          !- Field 5
    For: Alldays,            !- Field 6
    Until: 24:00,            !- Field 7
    12.77,                   !- Field 8
    Through: 12/31,          !- Field 9
    For: Alldays,            !- Field 10
    Until: 24:00,            !- Field 11
    16.67;                   !- Field 12

Schedule:Compact,
    CUH_Schedule,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 4/15,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 5:00,             !- Field 3
    0,                       !- Field 4
    Until: 22:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends SummerDesignDay WinterDesignDay CustomDay1 CustomDay2 Holidays,  !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    Through: 10/15,          !- Field 12
    For Alldays,             !- Field 13
    Until: 24:00,            !- Field 14
    0,                       !- Field 15
    Through: 12/31,          !- Field 16
    For: Weekdays,           !- Field 17
    Until: 5:00,             !- Field 18
    0,                       !- Field 19
    Until: 22:00,            !- Field 20
    1,                       !- Field 21
    Until: 24:00,            !- Field 22
    0,                       !- Field 23
    For: Weekends SummerDesignDay WinterDesignDay CustomDay1 CustomDay2 Holidays,  !- Field 24
    Until: 24:00,            !- Field 25
    0;                       !- Field 26

Schedule:Compact,
    Zone Control Type Sched SingleCooling,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    2;                       !- Field 4

Schedule:Compact,
    DFSS Reset Supply Air Temp Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    13;                      !- Field 4

Schedule:Compact,
    ServerSingleCoolingSP,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    23.8;                    !- Field 4

Schedule:Compact,
    CondPumpAvailSch,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 4/15,           !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0,                     !- Field 4
    Through: 10/15,          !- Field 5
    For: Alldays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: Alldays,            !- Field 10
    Until: 24:00,            !- Field 11
    1.0;                     !- Field 12

Schedule:Compact,
    GlyPumpAvailSch,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 4/15,           !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 10/15,          !- Field 5
    For: Alldays,            !- Field 6
    Until: 5:00,             !- Field 7
    0,                       !- Field 8
    Until: 19:00,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    Through: 12/31,          !- Field 13
    For: Alldays,            !- Field 14
    Until: 24:00,            !- Field 15
    0;                       !- Field 16

Schedule:Compact,
    SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    22.0;                    !- Field 4

Schedule:Compact,
    PTHPAvailSched,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 5:00,             !- Field 3
    1,                       !- Field 4
    Until: 19:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    1;                       !- Field 8

Schedule:Compact,
    PTHP_SCH_FL1_ZN1,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    PTHP_SCH_FL1_ZN2,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    PTHP_SCH_FL1_ZN3,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    PTHP_SCH_FL1_ZN4,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    PTHP_SCH_FL1_ZN5,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    PTHP_SCH_FL1_ZN6,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    PTHP_SCH_FL1_ZN7,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    PTHP_SCH_FL1_ZN8,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    PTHP_SCH_FL1_ZN9,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    PTHP_SCH_FL1_ZN10,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    PTHP_SCH_FL1_ZN11,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    PTHP_SCH_FL1_ZN12,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    PTHP_SCH_FL1_ZN13,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    PTHP_SCH_FL1_ZN14,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    PTHP_SCH_FL1_ZN15,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    PTHP_SCH_FL2_ZN1,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    PTHP_SCH_FL2_ZN2,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    PTHP_SCH_FL2_ZN3,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    PTHP_SCH_FL2_ZN4,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    PTHP_SCH_FL2_ZN5,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    PTHP_SCH_FL2_ZN6,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    PTHP_SCH_FL2_ZN7,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    PTHP_SCH_FL2_ZN8,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    PTHP_SCH_FL2_ZN9,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    PTHP_SCH_FL2_ZN10,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    PTHP_SCH_FL2_ZN11,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    PTHP_SCH_FL2_ZN12,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    PTHP_SCH_FL2_ZN13,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    PTHP_SCH_FL2_ZN14,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    PTHP_SCH_FL2_ZN15,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    PTHP_SCH_FL2_ZN16,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    PTHP_SCH_FL2_ZN17,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    PTHP_SCH_FL2_ZN18,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    PTHP_SCH_FL2_ZN19,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    PTHP_SCH_FL2_ZN20,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    PTHP_SCH_FL2_ZN21,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    PTHP_SCH_FL2_ZN22,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,
    Outdoor CO2,             !- Name
    Any Number,              !- Schedule Type Limits Name
    400;                     !- Hourly Value


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

!Schedule:Compact,
!    BLDG_ELEVATORS,          !- Name
!    Fraction,                !- Schedule Type Limits Name
!    Through: 12/31,          !- Field 1
!    For: Weekdays SummerDesignDay,  !- Field 2
!    Until: 07:00,            !- Field 3
!    0.0,                     !- Field 4
!    Until: 08:00,            !- Field 5
!    0.35,                    !- Field 6
!    Until: 09:00,            !- Field 7
!    0.69,                    !- Field 8
!    Until: 10:00,            !- Field 9
!    0.43,                    !- Field 10
!    Until: 11:00,            !- Field 11
!    0.37,                    !- Field 12
!    Until: 12:00,            !- Field 13
!    0.43,                    !- Field 14
!    Until: 13:00,            !- Field 15
!    0.58,                    !- Field 16
!    Until: 14:00,            !- Field 17
!    0.48,                    !- Field 18
!    Until: 15:00,            !- Field 19
!    0.37,                    !- Field 20
!    Until: 16:00,            !- Field 21
!    0.37,                    !- Field 22
!    Until: 17:00,            !- Field 23
!    0.46,                    !- Field 24
!    Until: 18:00,            !- Field 25
!    0.62,                    !- Field 26
!    Until: 19:00,            !- Field 27
!    0.12,                    !- Field 28
!    Until: 20:00,            !- Field 29
!    0.04,                    !- Field 30
!    Until: 21:00,            !- Field 31
!    0.04,                    !- Field 32
!    Until: 24:00,            !- Field 33
!    0.00,                    !- Field 34
!    For: Saturday WinterDesignDay,  !- Field 35
!    Until: 07:00,            !- Field 36
!    0.0,                     !- Field 37
!    Until: 08:00,            !- Field 38
!    0.16,                    !- Field 39
!    Until: 09:00,            !- Field 40
!    0.14,                    !- Field 41
!    Until: 10:00,            !- Field 42
!    0.21,                    !- Field 43
!    Until: 11:00,            !- Field 44
!    0.18,                    !- Field 45
!    Until: 12:00,            !- Field 46
!    0.25,                    !- Field 47
!    Until: 13:00,            !- Field 48
!    0.21,                    !- Field 49
!    Until: 14:00,            !- Field 50
!    0.13,                    !- Field 51
!    Until: 15:00,            !- Field 52
!    0.08,                    !- Field 53
!    Until: 16:00,            !- Field 54
!    0.04,                    !- Field 55
!    Until: 17:00,            !- Field 56
!    0.05,                    !- Field 57
!    Until: 18:00,            !- Field 58
!    0.06,                    !- Field 59
!    Until: 24:00,            !- Field 60
!    0.00,                    !- Field 61
!    For: Sunday Holidays AllOtherDays,  !- Field 62
!    Until: 24:00,            !- Field 63
!    0.0;                     !- Field 64
! Foam : Urea Formaldehyde Foam- thickness 0.087
Material,
    1_1_37,                  !- Name
    Rough,                   !- Roughness
    0.087,                   !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    10,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Cast Concrete- thickness 0.1
Material,
    1_2_9,                   !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Loose fill/powders : Floor/Roof Screed- thickness 0.07
Material,
    1_3_29,                  !- Name
    Rough,                   !- Roughness
    0.07,                    !- Thickness {m}
    0.4100,                  !- Conductivity {W/m-K}
    1200.00,                 !- Density {kg/m3}
    840.00,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.73,                    !- Solar Absorptance
    0.73;                    !- Visible Absorptance

! Cast Concrete (Dense)- thickness 0.1
Material,
    3_2_7,                   !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    1.4000,                  !- Conductivity {W/m-K}
    2100.00,                 !- Density {kg/m3}
    840.00,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Gypsum Plasterboard- thickness 0.0159
Material,
    5_1_27,                  !- Name
    Rough,                   !- Roughness
    0.0159,                  !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    900,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Sound Batt Insulation- thickness 0.0921
Material,
    5_2_10001,               !- Name
    VeryRough,               !- Roughness
    0.0921,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    24.8,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Brick - Brickwork, Outer Leaf- thickness 0.1
Material,
    7_1_5,                   !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    0.84,                    !- Conductivity {W/m-K}
    1700,                    !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! XPS Extruded Polystyrene  - CO2 Blowing- thickness 0.08
Material,
    7_2_103,                 !- Name
    Rough,                   !- Roughness
    0.08,                    !- Thickness {m}
    0.034,                   !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! For California Exterior Wall
Material,
    T24_7_2_103,             !- Name
    Rough,                   !- Roughness
    0.0466,                  !- Thickness {m}
    0.034,                   !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Concrete Block (Medium)- thickness 0.1
Material,
    7_3_11,                  !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    0.51,                    !- Conductivity {W/m-K}
    1400,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Gypsum Plastering- thickness 0.013
Material,
    7_4_66,                  !- Name
    Rough,                   !- Roughness
    0.013,                   !- Thickness {m}
    0.4000,                  !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.50,                    !- Solar Absorptance
    0.50;                    !- Visible Absorptance

! External Rendering- thickness 0.025
Material,
    11_1_17,                 !- Name
    Rough,                   !- Roughness
    0.025,                   !- Thickness {m}
    0.5000,                  !- Conductivity {W/m-K}
    1300.00,                 !- Density {kg/m3}
    1000.00,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! MW Stone Wool (rolls)- thickness 0.102
Material,
    11_2_111,                !- Name
    Rough,                   !- Roughness
    0.102,                   !- Thickness {m}
    0.040,                   !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Woods : Timber Flooring- thickness 0.005
Material,
    11_3_34,                 !- Name
    Rough,                   !- Roughness
    0.005,                   !- Thickness {m}
    0.14,                    !- Conductivity {W/m-K}
    650,                     !- Density {kg/m3}
    1200,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

! Painted Oak- thickness 0.035
Material,
    13_1_108,                !- Name
    Rough,                   !- Roughness
    0.035,                   !- Thickness {m}
    0.19,                    !- Conductivity {W/m-K}
    700,                     !- Density {kg/m3}
    2390,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Asphalt- thickness 0.01
Material,
    17_1_4,                  !- Name
    Rough,                   !- Roughness
    0.01,                    !- Thickness {m}
    0.7000,                  !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    1000.00,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.85,                    !- Solar Absorptance
    0.9;                     !- Visible Absorptance

! MW Glass Wool (rolls)- thickness 0.145
Material,
    17_2_20,                 !- Name
    Rough,                   !- Roughness
    0.145,                   !- Thickness {m}
    0.040,                   !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Plasterboard- thickness 0.013
Material,
    17_4_113,                !- Name
    Rough,                   !- Roughness
    0.013,                   !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    2800,                    !- Density {kg/m3}
    896,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    T24_ins_ceiling,         !- Name
    Rough,                   !- Roughness
    0.05,                    !- Thickness {m}
    0.0168,                  !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    T24_ins_floor,           !- Name
    Rough,                   !- Roughness
    0.05,                    !- Thickness {m}
    0.0351,                  !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1121.29,                 !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    IEAD NonRes Roof Insulation,  !- Name
    MediumRough,             !- Roughness
    0.153184149,             !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Metal Decking,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.006,                  !- Conductivity {W/m-K}
    7680,                    !- Density {kg/m3}
    418.4,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    1IN Stucco,              !- Name
    Smooth,                  !- Roughness
    0.0253,                  !- Thickness {m}
    0.6918,                  !- Conductivity {W/m-K}
    1858,                    !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Original thickness
!    0.2032,                  !- Thickness {m}
Material,
    8IN CONCRETE HW,         !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material,
    1/2IN Gypsum,            !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    784.9,                   !- Density {kg/m3}
    830,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    MAT-CC05 4 HW Concrete,  !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    HW Concrete,             !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Mass NonRes Wall Insulation,  !- Name
    MediumRough,             !- Roughness
    0.0562,                  !- Thickness {m}
    0.058,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    AC02 Acoustic Ceiling,   !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

! Special material to represent an R-value for the next construction
Material:NoMass,
    3_RVAL_1,                !- Name
    Rough,                   !- Roughness
    0.2165,                  !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    9_RVAL_1,                !- Name
    Rough,                   !- Roughness
    999,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    10_RVAL_1,               !- Name
    Rough,                   !- Roughness
    999,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    17_RVAL_3,               !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    18_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    20_RVAL_1,               !- Name
    Rough,                   !- Roughness
    0.2165,                  !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    CP02 Carpet Pad,         !- Name
    VeryRough,               !- Roughness
    0.2165,                  !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:INFRAREDTRANSPARENT ===========

Material:InfraredTransparent,
    IRTMaterial;             !- Name


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    Win1980,                 !- Name
    4.08816,                 !- U-Factor {W/m2-K}
    0.435;                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    Win1980-Chicago,         !- Name
    3.35002,                 !- U-Factor {W/m2-K}
    0.435;                   !- Solar Heat Gain Coefficient


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    3,                       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.775,                   !- Solar Transmittance at Normal Incidence
    0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    0.881,                   !- Visible Transmittance at Normal Incidence
    0.080,                   !- Front Side Visible Reflectance at Normal Incidence
    0.080,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    38,                      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.740,                   !- Solar Transmittance at Normal Incidence
    0.090,                   !- Front Side Solar Reflectance at Normal Incidence
    0.100,                   !- Back Side Solar Reflectance at Normal Incidence
    0.820,                   !- Visible Transmittance at Normal Incidence
    0.110,                   !- Front Side Visible Reflectance at Normal Incidence
    0.120,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.20,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    100,                     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.99,                    !- Solar Transmittance at Normal Incidence
    0.005,                   !- Front Side Solar Reflectance at Normal Incidence
    0.005,                   !- Back Side Solar Reflectance at Normal Incidence
    0.99,                    !- Visible Transmittance at Normal Incidence
    0.005,                   !- Front Side Visible Reflectance at Normal Incidence
    0.005,                   !- Back Side Visible Reflectance at Normal Incidence
    0.99,                    !- Infrared Transmittance at Normal Incidence
    0.005,                   !- Front Side Infrared Hemispherical Emissivity
    0.005,                   !- Back Side Infrared Hemispherical Emissivity
    5,                       !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    CLEAR 3MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
    AirGapWindow,            !- Name
    Air,                     !- Gas Type
    0.025;                   !- Thickness {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:BLIND ===========

WindowMaterial:Blind,
    BLIND,                   !- Name
    HORIZONTAL,              !- Slat Orientation
    0.025,                   !- Slat Width {m}
    0.01875,                 !- Slat Separation {m}
    0.001,                   !- Slat Thickness {m}
    45.0,                    !- Slat Angle {deg}
    0.1,                     !- Slat Conductivity {W/m-K}
    0.0,                     !- Slat Beam Solar Transmittance
    0.7,                     !- Front Side Slat Beam Solar Reflectance
    0.7,                     !- Back Side Slat Beam Solar Reflectance
    0.0,                     !- Slat Diffuse Solar Transmittance
    0.7,                     !- Front Side Slat Diffuse Solar Reflectance
    0.7,                     !- Back Side Slat Diffuse Solar Reflectance
    0.0,                     !- Slat Beam Visible Transmittance
    0.5,                     !- Front Side Slat Beam Visible Reflectance
    0.5,                     !- Back Side Slat Beam Visible Reflectance
    0.0,                     !- Slat Diffuse Visible Transmittance
    0.5,                     !- Front Side Slat Diffuse Visible Reflectance
    0.5,                     !- Back Side Slat Diffuse Visible Reflectance
    0.0,                     !- Slat Infrared Hemispherical Transmittance
    0.9,                     !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Slat Infrared Hemispherical Emissivity
    0.050,                   !- Blind to Glass Distance {m}
    0.5,                     !- Blind Top Opening Multiplier
    0.5,                     !- Blind Bottom Opening Multiplier
    0.0,                     !- Blind Left Side Opening Multiplier
    0.0,                     !- Blind Right Side Opening Multiplier
    0,                       !- Minimum Slat Angle {deg}
    180;                     !- Maximum Slat Angle {deg}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    IRTSurface,              !- Name
    IRTMaterial;             !- Outside Layer

! 'Project ground floor'
Construction,
    1,                       !- Name
    1_1_37,                  !- Outside Layer
    1_2_9,                   !- Layer 2
    1_3_29;                  !- Layer 3

! <Previous reversed>
Construction,
    2,                       !- Name
    1_3_29,                  !- Outside Layer
    1_2_9,                   !- Layer 2
    1_1_37;                  !- Layer 3

! 'Project internal floor_Reversed',
Construction,
    plenum_fl1_ceiling,      !- Name
    MAT-CC05 4 HW Concrete,  !- Outside Layer
    CP02 Carpet Pad;         !- Layer 2

! <Previous reversed>, for floors of the zones on Floor1 and Floor2
Construction,
    4,                       !- Name
    CP02 Carpet Pad,         !- Outside Layer
    MAT-CC05 4 HW Concrete;  !- Layer 2

! for interior ceiling of the zones on Floor1 and Floor2 and Plenum_floor2
Construction,
    interior_ceiling,        !- Name
    AC02 Acoustic Ceiling;   !- Outside Layer

! for plenum floor
Construction,
    plenum_floor,            !- Name
    AC02 Acoustic Ceiling;   !- Outside Layer

! 'Project partition'
Construction,
    5,                       !- Name
    5_1_27,                  !- Outside Layer
    5_2_10001,               !- Layer 2
    5_1_27;                  !- Layer 3

! <Previous reversed>
Construction,
    6,                       !- Name
    5_1_27,                  !- Outside Layer
    5_2_10001,               !- Layer 2
    5_1_27;                  !- Layer 3

! 'Project wall'
Construction,
    7,                       !- Name
    1IN Stucco,              !- Outside Layer
    8IN Concrete HW,         !- Layer 2
    Mass NonRes Wall Insulation,  !- Layer 3
    1/2IN Gypsum;            !- Layer 4

! <Previous reversed>
Construction,
    8,                       !- Name
    7_4_66,                  !- Outside Layer
    7_3_11,                  !- Layer 2
    7_2_103,                 !- Layer 3
    7_1_5;                   !- Layer 4

! 'Link body'
Construction,
    9,                       !- Name
    1IN Stucco,              !- Outside Layer
    8IN Concrete HW,         !- Layer 2
    Mass NonRes Wall Insulation,  !- Layer 3
    1/2IN Gypsum;            !- Layer 4

! <Previous reversed>
Construction,
    10,                      !- Name
    10_RVAL_1;               !- Outside Layer

! 'Project external floor'
Construction,
    11,                      !- Name
    11_1_17,                 !- Outside Layer
    11_2_111,                !- Layer 2
    11_3_34;                 !- Layer 3

! <Previous reversed>
Construction,
    12,                      !- Name
    11_3_34,                 !- Outside Layer
    11_2_111,                !- Layer 2
    11_1_17;                 !- Layer 3

! 'Project external door'
Construction,
    13,                      !- Name
    13_1_108;                !- Outside Layer

! <Previous reversed>
Construction,
    14,                      !- Name
    13_1_108;                !- Outside Layer

! 'Project internal door'
Construction,
    15,                      !- Name
    13_1_108;                !- Outside Layer

! <Previous reversed>
Construction,
    16,                      !- Name
    13_1_108;                !- Outside Layer

! 'Project flat roof'
Construction,
    17,                      !- Name
    17_1_4,                  !- Outside Layer
    17_2_20,                 !- Layer 2
    17_RVAL_3,               !- Layer 3
    17_4_113;                !- Layer 4

! <Previous reversed>
Construction,
    18,                      !- Name
    17_4_113,                !- Outside Layer
    18_RVAL_2,               !- Layer 2
    17_2_20,                 !- Layer 3
    17_1_4;                  !- Layer 4

! 'Project internal floor'
Construction,
    19,                      !- Name
    3_2_7,                   !- Outside Layer
    20_RVAL_1;               !- Layer 2

! <Previous reversed>
Construction,
    20,                      !- Name
    20_RVAL_1,               !- Outside Layer
    3_2_7;                   !- Layer 2

Construction,
    1001,                    !- Name
    Win1980-Chicago;         !- Outside Layer

Construction,
    1002,                    !- Name
    38;                      !- Outside Layer

Construction,
    1003,                    !- Name
    Win1980-Chicago;         !- Outside Layer

Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

Construction,
    DoublePaneWin,           !- Name
    CLEAR 3MM,               !- Outside Layer
    AirGapWindow,            !- Layer 2
    CLEAR 3MM;               !- Layer 3

Construction,
    Roof,                    !- Name
    Roof Membrane,           !- Outside Layer
    IEAD NonRes Roof Insulation,  !- Layer 2
    Metal Decking;           !- Layer 3

Construction,
    Slab,                    !- Name
    HW Concrete,             !- Outside Layer
    CP02 Carpet Pad;         !- Layer 2


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

! FloorOne - FL1_ZN19
Zone,
    FL1_ZN19,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    -1.929494,               !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    1331.763,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! FloorOne - FL1_ZN16
Zone,
    FL1_ZN16,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    -1.929494,               !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    81.2493,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! FloorOne - FL1_ZN15
Zone,
    FL1_ZN15,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    -1.929494,               !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    127.617,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! FloorOne - FL1_ZN17
Zone,
    FL1_ZN17,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    -1.929494,               !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    81.163,                  !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! FloorOne - FL1_ZN3
Zone,
    FL1_ZN3,                 !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    -1.929494,               !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    119.3482,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! FloorOne - FL1_ZN13
Zone,
    FL1_ZN13,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    -1.929494,               !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    77.9617,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! FloorOne - FL1_ZN12
Zone,
    FL1_ZN12,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    -1.929494,               !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    95.2865,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! FloorOne - FL1_ZN14
Zone,
    FL1_ZN14,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    -1.929494,               !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    80.8491,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! FloorOne - FL1_ZN5
Zone,
    FL1_ZN5,                 !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    -1.929494,               !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    115.4988,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! FloorOne - FL1_ZN11
Zone,
    FL1_ZN11,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    -1.929494,               !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    236.1308,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! FloorOne - FL1_ZN8
Zone,
    FL1_ZN8,                 !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    -1.929494,               !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    75.4351,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! FloorOne - FL1_ZN7
Zone,
    FL1_ZN7,                 !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    -1.929494,               !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    110.4858,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! FloorOne - FL1_ZN4
Zone,
    FL1_ZN4,                 !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    -1.929494,               !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    247.5202,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! FloorOne - FL1_ZN9
Zone,
    FL1_ZN9,                 !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    -1.929494,               !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    203.0853,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! FloorOne - FL1_10
Zone,
    FL1_ZN10,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    -1.929494,               !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    160.4149,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! FloorOne - FL1_ZN2
Zone,
    FL1_ZN2,                 !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    -1.929494,               !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    181.1887,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! FloorOne - FL1_ZN6
Zone,
    FL1_ZN6,                 !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    -1.929494,               !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    223.057,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! FloorOne - FL1_ZN1
Zone,
    FL1_ZN1,                 !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    -1.929494,               !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    259.2292,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! FloorOne - FL1_ZN18
Zone,
    FL1_ZN18,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    -1.929494,               !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    42.6704,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! FloorOne_Plenum - Zone 1
Zone,
    FL1_Plenum,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    -1.929494,               !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    1076.1499,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! FloorTwo - Fl2_ZN19
Zone,
    FL2_ZN19,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    -1.929494,               !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    210.031,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! FloorTwo - FL2_ZN24
Zone,
    FL2_ZN24,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    -1.929494,               !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    92.0029,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! FloorTwo - FL2_ZN10
Zone,
    FL2_ZN10,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    -1.929494,               !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    144.5155,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! FloorTwo - FL2_ZN25
Zone,
    FL2_ZN25,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    -1.929494,               !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    91.9084,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! FloorTwo - FL2_ZN4
Zone,
    FL2_ZN4,                 !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    -1.929494,               !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    168.9882,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! FloorTwo - FL2_ZN18
Zone,
    FL2_ZN18,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    -1.929494,               !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    103.4326,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! FloorTwo - FL2_ZN16
Zone,
    FL2_ZN16,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    -1.929494,               !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    61.6296,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! FloorTwo - FL2_ZN13
Zone,
    FL2_ZN13,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    -1.929494,               !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    232.152,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! FloorTwo - FL2_ZN12
Zone,
    FL2_ZN12,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    -1.929494,               !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    343.3234,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! FloorTwo - FL2_ZN6
Zone,
    FL2_ZN6,                 !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    -1.929494,               !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    77.9508,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! FloorTwo - FL2_ZN17
Zone,
    FL2_ZN17,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    -1.929494,               !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    233.4472,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! FloorTwo - FL2_ZN5
Zone,
    FL2_ZN5,                 !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    -1.929494,               !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    301.8826,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! FloorTwo - FL2_ZN15
Zone,
    FL2_ZN15,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    -1.929494,               !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    328.8866,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! FloorTwo - FL2_ZN14
Zone,
    FL2_ZN14,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    -1.929494,               !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    152.6206,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! FloorTwo - FL2_ZN9
Zone,
    FL2_ZN9,                 !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    -1.929494,               !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    122.0727,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! FloorTwo - FL2_ZN8
Zone,
    FL2_ZN8,                 !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    -1.929494,               !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    153.1353,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! FloorTwo - FL2_ZN7
Zone,
    FL2_ZN7,                 !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    -1.929494,               !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    91.0036,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! FloorTwo - FL2_ZN11
Zone,
    FL2_ZN11,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    -1.929494,               !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    439.5992,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! FloorTwo - FL2_ZN1
Zone,
    FL2_ZN1,                 !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    -1.929494,               !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    258.1277,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! FloorTwo - FL2_ZN3
Zone,
    FL2_ZN3,                 !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    -1.929494,               !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    154.8588,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! FloorTwo - FL2_ZN22
Zone,
    FL2_ZN22,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    -1.929494,               !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    202.9969,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! FloorTwo - FL2_ZN2
Zone,
    FL2_ZN2,                 !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    -1.929494,               !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    165.3939,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! FloorTwo - FL2_ZN26
Zone,
    FL2_ZN26,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    -1.929494,               !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    14.6642,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! FloorTwo - FL2_ZN23
Zone,
    FL2_ZN23,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    -1.929494,               !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    42.7298,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! FloorTwo - FL2_ZN20
Zone,
    FL2_ZN20,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    -1.929494,               !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    75.5526,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! FloorTwo - FL2_ZN21
Zone,
    FL2_ZN21,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    -1.929494,               !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    96.7509,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! FloorTwo__Plenum - Zone 1
Zone,
    FL2_Plenum,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    -1.929494,               !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    1079.127,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! Attic - Zone 1
Zone,
    8849,                    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    -1.929494,               !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    1455.0125,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! FloorTwo_Balcony_E - Zone 1
Zone,
    FL2_Balcony_E,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    -1.929494,               !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    317.1446,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! FloorOne_Balcony_E - Zone 1
Zone,
    FL1_Balcony_E,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    -1.929494,               !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    399.7997,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! FloorTwo_Balcony_W - Zone 1
Zone,
    FL2_Balcony_W,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    -1.929494,               !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    317.1446,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! FloorOne_Balcony_W - Zone 1
Zone,
    FL1_Balcony_W,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    -1.929494,               !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    399.7997,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

! Basement, FL0_ZN7, Ceiling - 291.805 m2, Surface Area: 291.8055
BuildingSurface:Detailed,
    F_15253_0_0_10000,       !- Name
    Floor,                   !- Surface Type
    Slab,                    !- Construction Name
    FL1_ZN19,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    -19.34097793,            !- Vertex 1 X-coordinate {m}
    -10.79978646,            !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    -30.07240322,            !- Vertex 2 X-coordinate {m}
    -10.79978646,            !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    -30.07240322,            !- Vertex 3 X-coordinate {m}
    -16.89578646,            !- Vertex 3 Y-coordinate {m}
    1.929384,                !- Vertex 3 Z-coordinate {m}
    -35.55880322,            !- Vertex 4 X-coordinate {m}
    -16.89578646,            !- Vertex 4 Y-coordinate {m}
    1.929384,                !- Vertex 4 Z-coordinate {m}
    -35.55880322,            !- Vertex 5 X-coordinate {m}
    9.16461354,              !- Vertex 5 Y-coordinate {m}
    1.929384,                !- Vertex 5 Z-coordinate {m}
    -30.07240322,            !- Vertex 6 X-coordinate {m}
    9.16461354,              !- Vertex 6 Y-coordinate {m}
    1.929384,                !- Vertex 6 Z-coordinate {m}
    -30.07240322,            !- Vertex 7 X-coordinate {m}
    3.06861354,              !- Vertex 7 Y-coordinate {m}
    1.929384,                !- Vertex 7 Z-coordinate {m}
    -19.34097793,            !- Vertex 8 X-coordinate {m}
    3.06861354,              !- Vertex 8 Y-coordinate {m}
    1.929384;                !- Vertex 8 Z-coordinate {m}

! Basement, FL0_ZN7, Zone 1, Surface Area: 1.1148
BuildingSurface:Detailed,
    F_15253_15_0_10007,      !- Name
    Floor,                   !- Surface Type
    Slab,                    !- Construction Name
    FL1_ZN19,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.76760322,            !- Vertex 1 X-coordinate {m}
    3.67832354,              !- Vertex 1 Y-coordinate {m}
    1.929274,                !- Vertex 1 Z-coordinate {m}
    -30.07240322,            !- Vertex 2 X-coordinate {m}
    3.67832354,              !- Vertex 2 Y-coordinate {m}
    1.929274,                !- Vertex 2 Z-coordinate {m}
    -30.07240322,            !- Vertex 3 X-coordinate {m}
    7.33570354,              !- Vertex 3 Y-coordinate {m}
    1.929274,                !- Vertex 3 Z-coordinate {m}
    -29.76760322,            !- Vertex 4 X-coordinate {m}
    7.33570354,              !- Vertex 4 Y-coordinate {m}
    1.929274;                !- Vertex 4 Z-coordinate {m}

! Basement, FL0_ZN7, Zone 1, Surface Area: 3.0851
BuildingSurface:Detailed,
    F_15253_21_0_10012,      !- Name
    Floor,                   !- Surface Type
    Slab,                    !- Construction Name
    FL1_ZN19,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.34098793,            !- Vertex 1 X-coordinate {m}
    3.06861354,              !- Vertex 1 Y-coordinate {m}
    1.929274,                !- Vertex 1 Z-coordinate {m}
    -29.46269322,            !- Vertex 2 X-coordinate {m}
    3.06861354,              !- Vertex 2 Y-coordinate {m}
    1.929274,                !- Vertex 2 Z-coordinate {m}
    -29.46269322,            !- Vertex 3 X-coordinate {m}
    3.37341354,              !- Vertex 3 Y-coordinate {m}
    1.929274,                !- Vertex 3 Z-coordinate {m}
    -19.34098793,            !- Vertex 4 X-coordinate {m}
    3.37341354,              !- Vertex 4 Y-coordinate {m}
    1.929274;                !- Vertex 4 Z-coordinate {m}

! Basement, FL0_ZN6, Ceiling - 580.833 m2, Surface Area: 87.8892
BuildingSurface:Detailed,
    F_15253_0_0_10015,       !- Name
    Floor,                   !- Surface Type
    Slab,                    !- Construction Name
    FL1_ZN19,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.00360322,            !- Vertex 1 X-coordinate {m}
    -10.79978646,            !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    -19.34097793,            !- Vertex 2 X-coordinate {m}
    -10.79978646,            !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    -19.34097793,            !- Vertex 3 X-coordinate {m}
    3.06861354,              !- Vertex 3 Y-coordinate {m}
    1.929384,                !- Vertex 3 Z-coordinate {m}
    -13.00360322,            !- Vertex 4 X-coordinate {m}
    3.06861354,              !- Vertex 4 Y-coordinate {m}
    1.929384;                !- Vertex 4 Z-coordinate {m}

! Basement, FL0_ZN6, Ceiling - 580.833 m2, Surface Area: 16.1233
BuildingSurface:Detailed,
    F_15265_0_0_10016,       !- Name
    Floor,                   !- Surface Type
    Slab,                    !- Construction Name
    FL1_ZN16,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    -9.32697171,             !- Vertex 1 X-coordinate {m}
    5.50701354,              !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    -11.90632322,            !- Vertex 2 X-coordinate {m}
    5.50701354,              !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    -11.90632322,            !- Vertex 3 X-coordinate {m}
    3.06861354,              !- Vertex 3 Y-coordinate {m}
    1.929384,                !- Vertex 3 Z-coordinate {m}
    -13.00360322,            !- Vertex 4 X-coordinate {m}
    3.06861354,              !- Vertex 4 Y-coordinate {m}
    1.929384,                !- Vertex 4 Z-coordinate {m}
    -13.00360322,            !- Vertex 5 X-coordinate {m}
    9.16461354,              !- Vertex 5 Y-coordinate {m}
    1.929384,                !- Vertex 5 Z-coordinate {m}
    -9.32697171,             !- Vertex 6 X-coordinate {m}
    9.16461354,              !- Vertex 6 Y-coordinate {m}
    1.929384;                !- Vertex 6 Z-coordinate {m}

! Basement, FL0_ZN6, Ceiling - 580.833 m2, Surface Area: 34.3250
BuildingSurface:Detailed,
    F_15272_0_0_10017,       !- Name
    Floor,                   !- Surface Type
    Slab,                    !- Construction Name
    FL1_ZN15,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    -3.26493542,             !- Vertex 1 X-coordinate {m}
    3.06861354,              !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    -8.24872322,             !- Vertex 2 X-coordinate {m}
    3.06861354,              !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    -8.24872322,             !- Vertex 3 X-coordinate {m}
    5.50701354,              !- Vertex 3 Y-coordinate {m}
    1.929384,                !- Vertex 3 Z-coordinate {m}
    -9.32697171,             !- Vertex 4 X-coordinate {m}
    5.50701354,              !- Vertex 4 Y-coordinate {m}
    1.929384,                !- Vertex 4 Z-coordinate {m}
    -9.32697171,             !- Vertex 5 X-coordinate {m}
    9.16461354,              !- Vertex 5 Y-coordinate {m}
    1.929384,                !- Vertex 5 Z-coordinate {m}
    -3.26493542,             !- Vertex 6 X-coordinate {m}
    9.16461354,              !- Vertex 6 Y-coordinate {m}
    1.929384;                !- Vertex 6 Z-coordinate {m}

! Basement, FL0_ZN6, Ceiling - 580.833 m2, Surface Area: 22.3878
BuildingSurface:Detailed,
    F_15281_0_0_10018,       !- Name
    Floor,                   !- Surface Type
    Slab,                    !- Construction Name
    FL1_ZN17,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.40759678,              !- Vertex 1 X-coordinate {m}
    3.06861354,              !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    -3.26493542,             !- Vertex 2 X-coordinate {m}
    3.06861354,              !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    -3.26493542,             !- Vertex 3 X-coordinate {m}
    9.16461354,              !- Vertex 3 Y-coordinate {m}
    1.929384,                !- Vertex 3 Z-coordinate {m}
    0.40759678,              !- Vertex 4 X-coordinate {m}
    9.16461354,              !- Vertex 4 Y-coordinate {m}
    1.929384;                !- Vertex 4 Z-coordinate {m}

! Basement, FL0_ZN6, Ceiling - 580.833 m2, Surface Area: 13.3780
BuildingSurface:Detailed,
    F_15288_0_0_10019,       !- Name
    Floor,                   !- Surface Type
    Slab,                    !- Construction Name
    FL1_ZN3,                 !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.96279678,             !- Vertex 1 X-coordinate {m}
    3.06861354,              !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    17.47639678,             !- Vertex 2 X-coordinate {m}
    3.06861354,              !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    17.47639678,             !- Vertex 3 X-coordinate {m}
    5.50701354,              !- Vertex 3 Y-coordinate {m}
    1.929384,                !- Vertex 3 Z-coordinate {m}
    22.96279678,             !- Vertex 4 X-coordinate {m}
    5.50701354,              !- Vertex 4 Y-coordinate {m}
    1.929384;                !- Vertex 4 Z-coordinate {m}

! Basement, FL0_ZN6, Ceiling - 580.833 m2, Surface Area: 27.5922
BuildingSurface:Detailed,
    F_15302_0_0_10020,       !- Name
    Floor,                   !- Surface Type
    Slab,                    !- Construction Name
    FL1_ZN12,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.85960322,             !- Vertex 1 X-coordinate {m}
    -16.28618646,            !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    -8.88880322,             !- Vertex 2 X-coordinate {m}
    -16.28618646,            !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    -8.88880322,             !- Vertex 3 X-coordinate {m}
    -10.79978646,            !- Vertex 3 Y-coordinate {m}
    1.929384,                !- Vertex 3 Z-coordinate {m}
    -3.85960322,             !- Vertex 4 X-coordinate {m}
    -10.79978646,            !- Vertex 4 Y-coordinate {m}
    1.929384;                !- Vertex 4 Z-coordinate {m}

! Basement, FL0_ZN6, Ceiling - 580.833 m2, Surface Area: 23.4116
BuildingSurface:Detailed,
    F_15309_0_0_10021,       !- Name
    Floor,                   !- Surface Type
    Slab,                    !- Construction Name
    FL1_ZN14,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.40759678,              !- Vertex 1 X-coordinate {m}
    -16.28618646,            !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    -3.85960322,             !- Vertex 2 X-coordinate {m}
    -16.28618646,            !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    -3.85960322,             !- Vertex 3 X-coordinate {m}
    -10.79978646,            !- Vertex 3 Y-coordinate {m}
    1.929384,                !- Vertex 3 Z-coordinate {m}
    0.40759678,              !- Vertex 4 X-coordinate {m}
    -10.79978646,            !- Vertex 4 Y-coordinate {m}
    1.929384;                !- Vertex 4 Z-coordinate {m}

! Basement, FL0_ZN6, Ceiling - 580.833 m2, Surface Area: 68.3766
BuildingSurface:Detailed,
    F_15324_0_0_10022,       !- Name
    Floor,                   !- Surface Type
    Slab,                    !- Construction Name
    FL1_ZN11,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    0.40759678,              !- Vertex 1 X-coordinate {m}
    -10.79978646,            !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    -13.00360322,            !- Vertex 2 X-coordinate {m}
    -10.79978646,            !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    -13.00360322,            !- Vertex 3 X-coordinate {m}
    -5.31338646,             !- Vertex 3 Y-coordinate {m}
    1.929384,                !- Vertex 3 Z-coordinate {m}
    -8.73640322,             !- Vertex 4 X-coordinate {m}
    -5.31338646,             !- Vertex 4 Y-coordinate {m}
    1.929384,                !- Vertex 4 Z-coordinate {m}
    -8.73640322,             !- Vertex 5 X-coordinate {m}
    -6.38018646,             !- Vertex 5 Y-coordinate {m}
    1.929384,                !- Vertex 5 Z-coordinate {m}
    -3.85960322,             !- Vertex 6 X-coordinate {m}
    -6.38018646,             !- Vertex 6 Y-coordinate {m}
    1.929384,                !- Vertex 6 Z-coordinate {m}
    -3.85960322,             !- Vertex 7 X-coordinate {m}
    -5.31338646,             !- Vertex 7 Y-coordinate {m}
    1.929384,                !- Vertex 7 Z-coordinate {m}
    0.40759678,              !- Vertex 8 X-coordinate {m}
    -5.31338646,             !- Vertex 8 Y-coordinate {m}
    1.929384;                !- Vertex 8 Z-coordinate {m}

! Basement, FL0_ZN6, Ceiling - 580.833 m2, Surface Area: 4.4129
BuildingSurface:Detailed,
    F_15347_0_0_10023,       !- Name
    Floor,                   !- Surface Type
    Slab,                    !- Construction Name
    FL1_ZN7,                 !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.00039678,             !- Vertex 1 X-coordinate {m}
    -10.79978646,            !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    17.47639678,             !- Vertex 2 X-coordinate {m}
    -10.79978646,            !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    17.47639678,             !- Vertex 3 X-coordinate {m}
    -7.90418646,             !- Vertex 3 Y-coordinate {m}
    1.929384,                !- Vertex 3 Z-coordinate {m}
    19.00039678,             !- Vertex 4 X-coordinate {m}
    -7.90418646,             !- Vertex 4 Y-coordinate {m}
    1.929384;                !- Vertex 4 Z-coordinate {m}

! Basement, FL0_ZN6, Ceiling - 580.833 m2, Surface Area: 71.6747
BuildingSurface:Detailed,
    F_15356_0_0_10024,       !- Name
    Floor,                   !- Surface Type
    Slab,                    !- Construction Name
    FL1_ZN4,                 !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    22.96279678,             !- Vertex 1 X-coordinate {m}
    -10.79978646,            !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    19.00039678,             !- Vertex 2 X-coordinate {m}
    -10.79978646,            !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    19.00039678,             !- Vertex 3 X-coordinate {m}
    -7.90418646,             !- Vertex 3 Y-coordinate {m}
    1.929384,                !- Vertex 3 Z-coordinate {m}
    17.47639678,             !- Vertex 4 X-coordinate {m}
    -7.90418646,             !- Vertex 4 Y-coordinate {m}
    1.929384,                !- Vertex 4 Z-coordinate {m}
    17.47639678,             !- Vertex 5 X-coordinate {m}
    3.06861354,              !- Vertex 5 Y-coordinate {m}
    1.929384,                !- Vertex 5 Z-coordinate {m}
    22.96279678,             !- Vertex 6 X-coordinate {m}
    3.06861354,              !- Vertex 6 Y-coordinate {m}
    1.929384;                !- Vertex 6 Z-coordinate {m}

! Basement, FL0_ZN6, Ceiling - 580.833 m2, Surface Area: 58.8076
BuildingSurface:Detailed,
    F_15367_0_0_10025,       !- Name
    Floor,                   !- Surface Type
    Slab,                    !- Construction Name
    FL1_ZN9,                 !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    -6.29800322,             !- Vertex 1 X-coordinate {m}
    -6.38018646,             !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    -8.73640322,             !- Vertex 2 X-coordinate {m}
    -6.38018646,             !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    -8.73640322,             !- Vertex 3 X-coordinate {m}
    -5.31338646,             !- Vertex 3 Y-coordinate {m}
    1.929384,                !- Vertex 3 Z-coordinate {m}
    -13.00360322,            !- Vertex 4 X-coordinate {m}
    -5.31338646,             !- Vertex 4 Y-coordinate {m}
    1.929384,                !- Vertex 4 Z-coordinate {m}
    -13.00360322,            !- Vertex 5 X-coordinate {m}
    3.06861354,              !- Vertex 5 Y-coordinate {m}
    1.929384,                !- Vertex 5 Z-coordinate {m}
    -6.29800322,             !- Vertex 6 X-coordinate {m}
    3.06861354,              !- Vertex 6 Y-coordinate {m}
    1.929384;                !- Vertex 6 Z-coordinate {m}

! Basement, FL0_ZN6, Ceiling - 580.833 m2, Surface Area: 46.4515
BuildingSurface:Detailed,
    F_15377_0_0_10026,       !- Name
    Floor,                   !- Surface Type
    Slab,                    !- Construction Name
    FL1_ZN10,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    0.40759678,              !- Vertex 1 X-coordinate {m}
    -5.31338646,             !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    -3.85960322,             !- Vertex 2 X-coordinate {m}
    -5.31338646,             !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    -3.85960322,             !- Vertex 3 X-coordinate {m}
    -6.38018646,             !- Vertex 3 Y-coordinate {m}
    1.929384,                !- Vertex 3 Z-coordinate {m}
    -6.29800322,             !- Vertex 4 X-coordinate {m}
    -6.38018646,             !- Vertex 4 Y-coordinate {m}
    1.929384,                !- Vertex 4 Z-coordinate {m}
    -6.29800322,             !- Vertex 5 X-coordinate {m}
    3.06861354,              !- Vertex 5 Y-coordinate {m}
    1.929384,                !- Vertex 5 Z-coordinate {m}
    -3.85960322,             !- Vertex 6 X-coordinate {m}
    3.06861354,              !- Vertex 6 Y-coordinate {m}
    1.929384,                !- Vertex 6 Z-coordinate {m}
    -3.85960322,             !- Vertex 7 X-coordinate {m}
    0.17301354,              !- Vertex 7 Y-coordinate {m}
    1.929384,                !- Vertex 7 Z-coordinate {m}
    0.40759678,              !- Vertex 8 X-coordinate {m}
    0.17301354,              !- Vertex 8 Y-coordinate {m}
    1.929384;                !- Vertex 8 Z-coordinate {m}

! Basement, FL0_ZN6, Ceiling - 580.833 m2, Surface Area: 23.4116
BuildingSurface:Detailed,
    F_15389_0_0_10027,       !- Name
    Floor,                   !- Surface Type
    Slab,                    !- Construction Name
    FL1_ZN2,                 !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.47639678,             !- Vertex 1 X-coordinate {m}
    -2.41778646,             !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    0.40759678,              !- Vertex 2 X-coordinate {m}
    -2.41778646,             !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    0.40759678,              !- Vertex 3 X-coordinate {m}
    -1.04618646,             !- Vertex 3 Y-coordinate {m}
    1.929384,                !- Vertex 3 Z-coordinate {m}
    17.47639678,             !- Vertex 4 X-coordinate {m}
    -1.04618646,             !- Vertex 4 Y-coordinate {m}
    1.929384;                !- Vertex 4 Z-coordinate {m}

! Basement, FL0_ZN6, Ceiling - 580.833 m2, Surface Area: 70.2347
BuildingSurface:Detailed,
    F_15407_0_0_10028,       !- Name
    Floor,                   !- Surface Type
    Slab,                    !- Construction Name
    FL1_ZN1,                 !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.47639678,             !- Vertex 1 X-coordinate {m}
    -1.04618646,             !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    0.40759678,              !- Vertex 2 X-coordinate {m}
    -1.04618646,             !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    0.40759678,              !- Vertex 3 X-coordinate {m}
    3.06861354,              !- Vertex 3 Y-coordinate {m}
    1.929384,                !- Vertex 3 Z-coordinate {m}
    17.47639678,             !- Vertex 4 X-coordinate {m}
    3.06861354,              !- Vertex 4 Y-coordinate {m}
    1.929384;                !- Vertex 4 Z-coordinate {m}

! Basement, FL0_ZN6, Ceiling - 580.833 m2, Surface Area: 12.3561
BuildingSurface:Detailed,
    F_15415_0_0_10029,       !- Name
    Floor,                   !- Surface Type
    Slab,                    !- Construction Name
    FL1_ZN18,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.40759678,              !- Vertex 1 X-coordinate {m}
    0.17301354,              !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    -3.85960322,             !- Vertex 2 X-coordinate {m}
    0.17301354,              !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    -3.85960322,             !- Vertex 3 X-coordinate {m}
    3.06861354,              !- Vertex 3 Y-coordinate {m}
    1.929384,                !- Vertex 3 Z-coordinate {m}
    0.40759678,              !- Vertex 4 X-coordinate {m}
    3.06861354,              !- Vertex 4 Y-coordinate {m}
    1.929384;                !- Vertex 4 Z-coordinate {m}

! Basement, FL0_ZN6, Zone 1, Surface Area: 1.1148
BuildingSurface:Detailed,
    F_15281_10_0_10054,      !- Name
    Floor,                   !- Surface Type
    Slab,                    !- Construction Name
    FL1_ZN17,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.71239678,              !- Vertex 1 X-coordinate {m}
    3.67832354,              !- Vertex 1 Y-coordinate {m}
    1.929274,                !- Vertex 1 Z-coordinate {m}
    0.40759678,              !- Vertex 2 X-coordinate {m}
    3.67832354,              !- Vertex 2 Y-coordinate {m}
    1.929274,                !- Vertex 2 Z-coordinate {m}
    0.40759678,              !- Vertex 3 X-coordinate {m}
    7.33570354,              !- Vertex 3 Y-coordinate {m}
    1.929274,                !- Vertex 3 Z-coordinate {m}
    0.71239678,              !- Vertex 4 X-coordinate {m}
    7.33570354,              !- Vertex 4 Y-coordinate {m}
    1.929274;                !- Vertex 4 Z-coordinate {m}

! Basement, FL0_ZN6, Zone 1, Surface Area: 1.1148
BuildingSurface:Detailed,
    F_15265_10_0_10057,      !- Name
    Floor,                   !- Surface Type
    Slab,                    !- Construction Name
    FL1_ZN16,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.00360322,            !- Vertex 1 X-coordinate {m}
    3.67832354,              !- Vertex 1 Y-coordinate {m}
    1.929274,                !- Vertex 1 Z-coordinate {m}
    -13.30840322,            !- Vertex 2 X-coordinate {m}
    3.67832354,              !- Vertex 2 Y-coordinate {m}
    1.929274,                !- Vertex 2 Z-coordinate {m}
    -13.30840322,            !- Vertex 3 X-coordinate {m}
    7.33570354,              !- Vertex 3 Y-coordinate {m}
    1.929274,                !- Vertex 3 Z-coordinate {m}
    -13.00360322,            !- Vertex 4 X-coordinate {m}
    7.33570354,              !- Vertex 4 Y-coordinate {m}
    1.929274;                !- Vertex 4 Z-coordinate {m}

! Basement, FL0_ZN6, Zone 1, Surface Area: 1.7458
BuildingSurface:Detailed,
    F_15253_21_0_10061,      !- Name
    Floor,                   !- Surface Type
    Slab,                    !- Construction Name
    FL1_ZN19,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.61331322,            !- Vertex 1 X-coordinate {m}
    3.06861354,              !- Vertex 1 Y-coordinate {m}
    1.929274,                !- Vertex 1 Z-coordinate {m}
    -19.34096793,            !- Vertex 2 X-coordinate {m}
    3.06861354,              !- Vertex 2 Y-coordinate {m}
    1.929274,                !- Vertex 2 Z-coordinate {m}
    -19.34096793,            !- Vertex 3 X-coordinate {m}
    3.37341354,              !- Vertex 3 Y-coordinate {m}
    1.929274,                !- Vertex 3 Z-coordinate {m}
    -13.61331322,            !- Vertex 4 X-coordinate {m}
    3.37341354,              !- Vertex 4 Y-coordinate {m}
    1.929274;                !- Vertex 4 Z-coordinate {m}

! Basement, FL0_ZN6, Zone 1, Surface Area: 0.5574
BuildingSurface:Detailed,
    F_15288_10_0_10064,      !- Name
    Floor,                   !- Surface Type
    Slab,                    !- Construction Name
    FL1_ZN3,                 !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.47639678,             !- Vertex 1 X-coordinate {m}
    3.67832354,              !- Vertex 1 Y-coordinate {m}
    1.929274,                !- Vertex 1 Z-coordinate {m}
    17.17159678,             !- Vertex 2 X-coordinate {m}
    3.67832354,              !- Vertex 2 Y-coordinate {m}
    1.929274,                !- Vertex 2 Z-coordinate {m}
    17.17159678,             !- Vertex 3 X-coordinate {m}
    5.50700354,              !- Vertex 3 Y-coordinate {m}
    1.929274,                !- Vertex 3 Z-coordinate {m}
    17.47639678,             !- Vertex 4 X-coordinate {m}
    5.50700354,              !- Vertex 4 Y-coordinate {m}
    1.929274;                !- Vertex 4 Z-coordinate {m}

! Basement, FL0_ZN6, Zone 1, Surface Area: 4.8309
BuildingSurface:Detailed,
    F_15407_11_0_10071,      !- Name
    Floor,                   !- Surface Type
    Slab,                    !- Construction Name
    FL1_ZN1,                 !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.86668678,             !- Vertex 1 X-coordinate {m}
    3.06861354,              !- Vertex 1 Y-coordinate {m}
    1.929274,                !- Vertex 1 Z-coordinate {m}
    1.01730678,              !- Vertex 2 X-coordinate {m}
    3.06861354,              !- Vertex 2 Y-coordinate {m}
    1.929274,                !- Vertex 2 Z-coordinate {m}
    1.01730678,              !- Vertex 3 X-coordinate {m}
    3.37341354,              !- Vertex 3 Y-coordinate {m}
    1.929274,                !- Vertex 3 Z-coordinate {m}
    16.86668678,             !- Vertex 4 X-coordinate {m}
    3.37341354,              !- Vertex 4 Y-coordinate {m}
    1.929274;                !- Vertex 4 Z-coordinate {m}

! Basement, FL0_ZN5, Ceiling - 20.067 m2, Surface Area: 20.0671
BuildingSurface:Detailed,
    F_15288_0_0_10074,       !- Name
    Floor,                   !- Surface Type
    Slab,                    !- Construction Name
    FL1_ZN3,                 !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.96279678,             !- Vertex 1 X-coordinate {m}
    5.50701354,              !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    17.47639678,             !- Vertex 2 X-coordinate {m}
    5.50701354,              !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    17.47639678,             !- Vertex 3 X-coordinate {m}
    9.16461354,              !- Vertex 3 Y-coordinate {m}
    1.929384,                !- Vertex 3 Z-coordinate {m}
    22.96279678,             !- Vertex 4 X-coordinate {m}
    9.16461354,              !- Vertex 4 Y-coordinate {m}
    1.929384;                !- Vertex 4 Z-coordinate {m}

! Basement, FL0_ZN5, Zone 1, Surface Area: 0.5574
BuildingSurface:Detailed,
    F_15288_10_0_10076,      !- Name
    Floor,                   !- Surface Type
    Slab,                    !- Construction Name
    FL1_ZN3,                 !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.47639678,             !- Vertex 1 X-coordinate {m}
    5.50702354,              !- Vertex 1 Y-coordinate {m}
    1.929274,                !- Vertex 1 Z-coordinate {m}
    17.17159678,             !- Vertex 2 X-coordinate {m}
    5.50702354,              !- Vertex 2 Y-coordinate {m}
    1.929274,                !- Vertex 2 Z-coordinate {m}
    17.17159678,             !- Vertex 3 X-coordinate {m}
    7.33570354,              !- Vertex 3 Y-coordinate {m}
    1.929274,                !- Vertex 3 Z-coordinate {m}
    17.47639678,             !- Vertex 4 X-coordinate {m}
    7.33570354,              !- Vertex 4 Y-coordinate {m}
    1.929274;                !- Vertex 4 Z-coordinate {m}

! Basement, FL0_ZN4, Ceiling - 22.575 m2, Surface Area: 22.5754
BuildingSurface:Detailed,
    F_15295_0_0_10077,       !- Name
    Floor,                   !- Surface Type
    Slab,                    !- Construction Name
    FL1_ZN13,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.88880322,             !- Vertex 1 X-coordinate {m}
    -16.28618646,            !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    -13.00360322,            !- Vertex 2 X-coordinate {m}
    -16.28618646,            !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    -13.00360322,            !- Vertex 3 X-coordinate {m}
    -10.79978646,            !- Vertex 3 Y-coordinate {m}
    1.929384,                !- Vertex 3 Z-coordinate {m}
    -8.88880322,             !- Vertex 4 X-coordinate {m}
    -10.79978646,            !- Vertex 4 Y-coordinate {m}
    1.929384;                !- Vertex 4 Z-coordinate {m}

! Basement, FL0_ZN3, Ceiling - 33.445 m2, Surface Area: 33.4451
BuildingSurface:Detailed,
    F_15316_0_0_10078,       !- Name
    Floor,                   !- Surface Type
    Slab,                    !- Construction Name
    FL1_ZN5,                 !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.96279678,             !- Vertex 1 X-coordinate {m}
    -16.89578646,            !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    17.47639678,             !- Vertex 2 X-coordinate {m}
    -16.89578646,            !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    17.47639678,             !- Vertex 3 X-coordinate {m}
    -10.79978646,            !- Vertex 3 Y-coordinate {m}
    1.929384,                !- Vertex 3 Z-coordinate {m}
    22.96279678,             !- Vertex 4 X-coordinate {m}
    -10.79978646,            !- Vertex 4 Y-coordinate {m}
    1.929384;                !- Vertex 4 Z-coordinate {m}

! Basement, FL0_ZN2,, Ceiling - 143.071 m2, Surface Area: 21.8438
BuildingSurface:Detailed,
    F_15339_0_0_10079,       !- Name
    Floor,                   !- Surface Type
    Slab,                    !- Construction Name
    FL1_ZN8,                 !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.95139678,              !- Vertex 1 X-coordinate {m}
    -10.79978646,            !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    0.40759678,              !- Vertex 2 X-coordinate {m}
    -10.79978646,            !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    0.40759678,              !- Vertex 3 X-coordinate {m}
    -7.90418646,             !- Vertex 3 Y-coordinate {m}
    1.929384,                !- Vertex 3 Z-coordinate {m}
    7.95139678,              !- Vertex 4 X-coordinate {m}
    -7.90418646,             !- Vertex 4 Y-coordinate {m}
    1.929384;                !- Vertex 4 Z-coordinate {m}

! Basement, FL0_ZN2,, Ceiling - 143.071 m2, Surface Area: 27.5806
BuildingSurface:Detailed,
    F_15347_0_0_10080,       !- Name
    Floor,                   !- Surface Type
    Slab,                    !- Construction Name
    FL1_ZN7,                 !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.47639678,             !- Vertex 1 X-coordinate {m}
    -10.79978646,            !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    7.95139678,              !- Vertex 2 X-coordinate {m}
    -10.79978646,            !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    7.95139678,              !- Vertex 3 X-coordinate {m}
    -7.90418646,             !- Vertex 3 Y-coordinate {m}
    1.929384,                !- Vertex 3 Z-coordinate {m}
    17.47639678,             !- Vertex 4 X-coordinate {m}
    -7.90418646,             !- Vertex 4 Y-coordinate {m}
    1.929384;                !- Vertex 4 Z-coordinate {m}

! Basement, FL0_ZN2,, Ceiling - 143.071 m2, Surface Area: 29.0554
BuildingSurface:Detailed,
    F_15389_0_0_10081,       !- Name
    Floor,                   !- Surface Type
    Slab,                    !- Construction Name
    FL1_ZN2,                 !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    17.47639678,             !- Vertex 1 X-coordinate {m}
    -3.78938646,             !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    1.77919678,              !- Vertex 2 X-coordinate {m}
    -3.78938646,             !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    1.77919678,              !- Vertex 3 X-coordinate {m}
    -7.90418646,             !- Vertex 3 Y-coordinate {m}
    1.929384,                !- Vertex 3 Z-coordinate {m}
    0.40759678,              !- Vertex 4 X-coordinate {m}
    -7.90418646,             !- Vertex 4 Y-coordinate {m}
    1.929384,                !- Vertex 4 Z-coordinate {m}
    0.40759678,              !- Vertex 5 X-coordinate {m}
    -2.41778646,             !- Vertex 5 Y-coordinate {m}
    1.929384,                !- Vertex 5 Z-coordinate {m}
    17.47639678,             !- Vertex 6 X-coordinate {m}
    -2.41778646,             !- Vertex 6 Y-coordinate {m}
    1.929384;                !- Vertex 6 Z-coordinate {m}

! Basement, FL0_ZN2,, Ceiling - 143.071 m2, Surface Area: 64.5908
BuildingSurface:Detailed,
    F_15399_0_0_10082,       !- Name
    Floor,                   !- Surface Type
    Slab,                    !- Construction Name
    FL1_ZN6,                 !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.47639678,             !- Vertex 1 X-coordinate {m}
    -7.90418646,             !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    1.77919678,              !- Vertex 2 X-coordinate {m}
    -7.90418646,             !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    1.77919678,              !- Vertex 3 X-coordinate {m}
    -3.78938646,             !- Vertex 3 Y-coordinate {m}
    1.929384,                !- Vertex 3 Z-coordinate {m}
    17.47639678,             !- Vertex 4 X-coordinate {m}
    -3.78938646,             !- Vertex 4 Y-coordinate {m}
    1.929384;                !- Vertex 4 Z-coordinate {m}

! Basement, FL0_ZN1,, Ceiling - 8.919 m2, Surface Area: 6.2895
BuildingSurface:Detailed,
    F_15265_0_0_10083,       !- Name
    Floor,                   !- Surface Type
    Slab,                    !- Construction Name
    FL1_ZN16,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.32697171,             !- Vertex 1 X-coordinate {m}
    3.06861354,              !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    -11.90632322,            !- Vertex 2 X-coordinate {m}
    3.06861354,              !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    -11.90632322,            !- Vertex 3 X-coordinate {m}
    5.50701354,              !- Vertex 3 Y-coordinate {m}
    1.929384,                !- Vertex 3 Z-coordinate {m}
    -9.32697171,             !- Vertex 4 X-coordinate {m}
    5.50701354,              !- Vertex 4 Y-coordinate {m}
    1.929384;                !- Vertex 4 Z-coordinate {m}

! Basement, FL0_ZN1,, Ceiling - 8.919 m2, Surface Area: 2.6292
BuildingSurface:Detailed,
    F_15272_0_0_10084,       !- Name
    Floor,                   !- Surface Type
    Slab,                    !- Construction Name
    FL1_ZN15,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.24872322,             !- Vertex 1 X-coordinate {m}
    3.06861354,              !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    -9.32697171,             !- Vertex 2 X-coordinate {m}
    3.06861354,              !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    -9.32697171,             !- Vertex 3 X-coordinate {m}
    5.50701354,              !- Vertex 3 Y-coordinate {m}
    1.929384,                !- Vertex 3 Z-coordinate {m}
    -8.24872322,             !- Vertex 4 X-coordinate {m}
    5.50701354,              !- Vertex 4 Y-coordinate {m}
    1.929384;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN19, Ceiling - 379.695 m2, Surface Area: 379.6947
BuildingSurface:Detailed,
    C_15253_1_0_0,           !- Name
    Ceiling,                 !- Surface Type
    interior_ceiling,        !- Construction Name
    FL1_ZN19,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_9429_0_0_10085,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    -35.55880322,            !- Vertex 1 X-coordinate {m}
    -16.89578646,            !- Vertex 1 Y-coordinate {m}
    5.382768,                !- Vertex 1 Z-coordinate {m}
    -30.07240322,            !- Vertex 2 X-coordinate {m}
    -16.89578646,            !- Vertex 2 Y-coordinate {m}
    5.382768,                !- Vertex 2 Z-coordinate {m}
    -30.07240322,            !- Vertex 3 X-coordinate {m}
    -10.79978646,            !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    -13.00360322,            !- Vertex 4 X-coordinate {m}
    -10.79978646,            !- Vertex 4 Y-coordinate {m}
    5.382768,                !- Vertex 4 Z-coordinate {m}
    -13.00360322,            !- Vertex 5 X-coordinate {m}
    3.06861354,              !- Vertex 5 Y-coordinate {m}
    5.382768,                !- Vertex 5 Z-coordinate {m}
    -30.07240322,            !- Vertex 6 X-coordinate {m}
    3.06861354,              !- Vertex 6 Y-coordinate {m}
    5.382768,                !- Vertex 6 Z-coordinate {m}
    -30.07240322,            !- Vertex 7 X-coordinate {m}
    9.16461354,              !- Vertex 7 Y-coordinate {m}
    5.382768,                !- Vertex 7 Z-coordinate {m}
    -35.55880322,            !- Vertex 8 X-coordinate {m}
    9.16461354,              !- Vertex 8 Y-coordinate {m}
    5.382768;                !- Vertex 8 Z-coordinate {m}

! FloorOne, FL1_ZN19, Ceiling - 379.695 m2, Surface Area: 379.6947
BuildingSurface:Detailed,
    F_9429_0_0_10085,        !- Name
    Floor,                   !- Surface Type
    plenum_floor,            !- Construction Name
    FL1_Plenum,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_15253_1_0_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    -13.00360322,            !- Vertex 1 X-coordinate {m}
    -10.79978646,            !- Vertex 1 Y-coordinate {m}
    5.382768,                !- Vertex 1 Z-coordinate {m}
    -30.07240322,            !- Vertex 2 X-coordinate {m}
    -10.79978646,            !- Vertex 2 Y-coordinate {m}
    5.382768,                !- Vertex 2 Z-coordinate {m}
    -30.07240322,            !- Vertex 3 X-coordinate {m}
    -16.89578646,            !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    -35.55880322,            !- Vertex 4 X-coordinate {m}
    -16.89578646,            !- Vertex 4 Y-coordinate {m}
    5.382768,                !- Vertex 4 Z-coordinate {m}
    -35.55880322,            !- Vertex 5 X-coordinate {m}
    9.16461354,              !- Vertex 5 Y-coordinate {m}
    5.382768,                !- Vertex 5 Z-coordinate {m}
    -30.07240322,            !- Vertex 6 X-coordinate {m}
    9.16461354,              !- Vertex 6 Y-coordinate {m}
    5.382768,                !- Vertex 6 Z-coordinate {m}
    -30.07240322,            !- Vertex 7 X-coordinate {m}
    3.06861354,              !- Vertex 7 Y-coordinate {m}
    5.382768,                !- Vertex 7 Z-coordinate {m}
    -13.00360322,            !- Vertex 8 X-coordinate {m}
    3.06861354,              !- Vertex 8 Y-coordinate {m}
    5.382768;                !- Vertex 8 Z-coordinate {m}

! FloorOne, FL1_ZN19, Wall (with hole) - 8.422 m2, 90.0? Surface Area: 1.0525
BuildingSurface:Detailed,
    P_15253_2_0_0,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    FL1_ZN19,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15253_22_0_10086,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -30.0724032222,          !- Vertex 1 X-coordinate {m}
    3.06861354,              !- Vertex 1 Y-coordinate {m}
    1.929494,                !- Vertex 1 Z-coordinate {m}
    -30.0724032222,          !- Vertex 2 X-coordinate {m}
    3.37341354,              !- Vertex 2 Y-coordinate {m}
    1.929494,                !- Vertex 2 Z-coordinate {m}
    -30.0724032222,          !- Vertex 3 X-coordinate {m}
    3.37341354,              !- Vertex 3 Y-coordinate {m}
    5.382658,                !- Vertex 3 Z-coordinate {m}
    -30.0724032222,          !- Vertex 4 X-coordinate {m}
    3.06861354,              !- Vertex 4 Y-coordinate {m}
    5.382658;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN19, Wall (with hole) - 8.422 m2, 90.0? Surface Area: 1.0525
BuildingSurface:Detailed,
    P_15253_22_0_10086,      !- Name
    Wall,                    !- Surface Type
    6,                       !- Construction Name
    FL1_ZN19,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15253_2_0_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -30.0724032222,          !- Vertex 1 X-coordinate {m}
    3.37341354,              !- Vertex 1 Y-coordinate {m}
    1.929494,                !- Vertex 1 Z-coordinate {m}
    -30.0724032222,          !- Vertex 2 X-coordinate {m}
    3.06861354,              !- Vertex 2 Y-coordinate {m}
    1.929494,                !- Vertex 2 Z-coordinate {m}
    -30.0724032222,          !- Vertex 3 X-coordinate {m}
    3.06861354,              !- Vertex 3 Y-coordinate {m}
    5.382658,                !- Vertex 3 Z-coordinate {m}
    -30.0724032222,          !- Vertex 4 X-coordinate {m}
    3.37341354,              !- Vertex 4 Y-coordinate {m}
    5.382658;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN19, Wall (with hole) - 8.422 m2, 90.0? Surface Area: 1.0525
BuildingSurface:Detailed,
    P_15253_2_1_0,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    FL1_ZN19,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_9112_51_0_10087,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -30.0724032222,          !- Vertex 1 X-coordinate {m}
    3.37341354,              !- Vertex 1 Y-coordinate {m}
    1.929494,                !- Vertex 1 Z-coordinate {m}
    -30.0724032222,          !- Vertex 2 X-coordinate {m}
    3.67821354,              !- Vertex 2 Y-coordinate {m}
    1.929494,                !- Vertex 2 Z-coordinate {m}
    -30.0724032222,          !- Vertex 3 X-coordinate {m}
    3.67821354,              !- Vertex 3 Y-coordinate {m}
    5.382658,                !- Vertex 3 Z-coordinate {m}
    -30.0724032222,          !- Vertex 4 X-coordinate {m}
    3.37341354,              !- Vertex 4 Y-coordinate {m}
    5.382658;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN19, Wall (with hole) - 8.422 m2, 90.0? Surface Area: 1.0525
BuildingSurface:Detailed,
    P_9112_51_0_10087,       !- Name
    Wall,                    !- Surface Type
    6,                       !- Construction Name
    FL1_Balcony_W,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15253_2_1_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -30.0724032222,          !- Vertex 1 X-coordinate {m}
    3.67821354,              !- Vertex 1 Y-coordinate {m}
    1.929494,                !- Vertex 1 Z-coordinate {m}
    -30.0724032222,          !- Vertex 2 X-coordinate {m}
    3.37341354,              !- Vertex 2 Y-coordinate {m}
    1.929494,                !- Vertex 2 Z-coordinate {m}
    -30.0724032222,          !- Vertex 3 X-coordinate {m}
    3.37341354,              !- Vertex 3 Y-coordinate {m}
    5.382658,                !- Vertex 3 Z-coordinate {m}
    -30.0724032222,          !- Vertex 4 X-coordinate {m}
    3.67821354,              !- Vertex 4 Y-coordinate {m}
    5.382658;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN19, Wall (with hole) - 8.422 m2, 90.0? Surface Area: 3.158m2
BuildingSurface:Detailed,
    W_15253_2_2_0,           !- Name
    Wall,                    !- Surface Type
    7,                       !- Construction Name
    FL1_ZN19,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -30.0724032222,          !- Vertex 1 X-coordinate {m}
    7.33370354,              !- Vertex 1 Y-coordinate {m}
    1.931494,                !- Vertex 1 Z-coordinate {m}
    -30.0724032222,          !- Vertex 2 X-coordinate {m}
    9.16461354,              !- Vertex 2 Y-coordinate {m}
    1.931494,                !- Vertex 2 Z-coordinate {m}
    -30.0724032222,          !- Vertex 3 X-coordinate {m}
    9.16461354,              !- Vertex 3 Y-coordinate {m}
    3.656176,                !- Vertex 3 Z-coordinate {m}
    -30.0724032222,          !- Vertex 4 X-coordinate {m}
    7.33370354,              !- Vertex 4 Y-coordinate {m}
    3.656176;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN19, Wall (with hole) - 8.422 m2, 90.0? Surface Area: 3.161m2
BuildingSurface:Detailed,
    W_15253_2_2_5,           !- Name
    Wall,                    !- Surface Type
    7,                       !- Construction Name
    FL1_ZN19,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -30.0724032222,          !- Vertex 1 X-coordinate {m}
    7.33370354,              !- Vertex 1 Y-coordinate {m}
    3.656176,                !- Vertex 1 Z-coordinate {m}
    -30.0724032222,          !- Vertex 2 X-coordinate {m}
    9.16461354,              !- Vertex 2 Y-coordinate {m}
    3.656176,                !- Vertex 2 Z-coordinate {m}
    -30.0724032222,          !- Vertex 3 X-coordinate {m}
    9.16461354,              !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    -30.0724032222,          !- Vertex 4 X-coordinate {m}
    7.33370354,              !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN19, Wall - 18.947 m2 - 0.0? Surface Area: 18.947m2
BuildingSurface:Detailed,
    W_15253_3_0_0,           !- Name
    Wall,                    !- Surface Type
    7,                       !- Construction Name
    FL1_ZN19,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -30.0724032222,          !- Vertex 1 X-coordinate {m}
    9.1646135382,            !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    -35.5588032222,          !- Vertex 2 X-coordinate {m}
    9.1646135382,            !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    -35.5588032222,          !- Vertex 3 X-coordinate {m}
    9.1646135382,            !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    -30.0724032222,          !- Vertex 4 X-coordinate {m}
    9.1646135382,            !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN19, Wall - 89.997 m2 - 270.0? Surface Area: 89.997m2
BuildingSurface:Detailed,
    W_15253_4_0_0,           !- Name
    Wall,                    !- Surface Type
    7,                       !- Construction Name
    FL1_ZN19,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -35.5588032222,          !- Vertex 1 X-coordinate {m}
    9.1646135382,            !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    -35.5588032222,          !- Vertex 2 X-coordinate {m}
    -16.8957864619,          !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    -35.5588032222,          !- Vertex 3 X-coordinate {m}
    -16.8957864619,          !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    -35.5588032222,          !- Vertex 4 X-coordinate {m}
    9.1646135382,            !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN19, Wall - 18.947 m2 - 180.0? Surface Area: 18.947m2
BuildingSurface:Detailed,
    W_15253_5_0_0,           !- Name
    Wall,                    !- Surface Type
    7,                       !- Construction Name
    FL1_ZN19,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -35.5588032222,          !- Vertex 1 X-coordinate {m}
    -16.8957864619,          !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    -30.0724032222,          !- Vertex 2 X-coordinate {m}
    -16.8957864619,          !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    -30.0724032222,          !- Vertex 3 X-coordinate {m}
    -16.8957864619,          !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    -35.5588032222,          !- Vertex 4 X-coordinate {m}
    -16.8957864619,          !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN19, Wall - 21.052 m2 - 90.0? Surface Area: 21.052m2
BuildingSurface:Detailed,
    W_15253_6_0_0,           !- Name
    Wall,                    !- Surface Type
    7,                       !- Construction Name
    FL1_ZN19,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -30.0724032222,          !- Vertex 1 X-coordinate {m}
    -16.8957864619,          !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    -30.0724032222,          !- Vertex 2 X-coordinate {m}
    -10.7997864619,          !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    -30.0724032222,          !- Vertex 3 X-coordinate {m}
    -10.7997864619,          !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    -30.0724032222,          !- Vertex 4 X-coordinate {m}
    -16.8957864619,          !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN19, Wall - 58.945 m2 - 180.0? Surface Area: 58.945m2
BuildingSurface:Detailed,
    W_15253_7_0_0,           !- Name
    Wall,                    !- Surface Type
    7,                       !- Construction Name
    FL1_ZN19,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -30.0724032222,          !- Vertex 1 X-coordinate {m}
    -10.7997864619,          !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    -13.0036032221,          !- Vertex 2 X-coordinate {m}
    -10.7997864619,          !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    -13.0036032221,          !- Vertex 3 X-coordinate {m}
    -10.7997864619,          !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    -30.0724032222,          !- Vertex 4 X-coordinate {m}
    -10.7997864619,          !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN19, Partition - 18.947 m2 (FloorOne, FL1_ZN11), Surface Area: 18.9466
BuildingSurface:Detailed,
    P_15253_8_0_0,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    FL1_ZN19,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15324_10_0_10088,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.0036032221,          !- Vertex 1 X-coordinate {m}
    -10.79978646,            !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    -13.0036032221,          !- Vertex 2 X-coordinate {m}
    -5.31338646,             !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    -13.0036032221,          !- Vertex 3 X-coordinate {m}
    -5.31338646,             !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    -13.0036032221,          !- Vertex 4 X-coordinate {m}
    -10.79978646,            !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN19, Partition - 18.947 m2 (FloorOne, FL1_ZN11), Surface Area: 18.9466
BuildingSurface:Detailed,
    P_15324_10_0_10088,      !- Name
    Wall,                    !- Surface Type
    6,                       !- Construction Name
    FL1_ZN11,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15253_8_0_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.0036032221,          !- Vertex 1 X-coordinate {m}
    -5.31338646,             !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    -13.0036032221,          !- Vertex 2 X-coordinate {m}
    -10.79978646,            !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    -13.0036032221,          !- Vertex 3 X-coordinate {m}
    -10.79978646,            !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    -13.0036032221,          !- Vertex 4 X-coordinate {m}
    -5.31338646,             !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN19, Partition - 28.946 m2 (FloorOne, FL1_ZN9), Surface Area: 28.9463
BuildingSurface:Detailed,
    P_15253_9_0_0,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    FL1_ZN19,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15367_5_0_10089,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.0036032221,          !- Vertex 1 X-coordinate {m}
    -5.31338646,             !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    -13.0036032221,          !- Vertex 2 X-coordinate {m}
    3.06861354,              !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    -13.0036032221,          !- Vertex 3 X-coordinate {m}
    3.06861354,              !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    -13.0036032221,          !- Vertex 4 X-coordinate {m}
    -5.31338646,             !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN19, Partition - 28.946 m2 (FloorOne, FL1_ZN9), Surface Area: 28.9463
BuildingSurface:Detailed,
    P_15367_5_0_10089,       !- Name
    Wall,                    !- Surface Type
    6,                       !- Construction Name
    FL1_ZN9,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15253_9_0_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.0036032221,          !- Vertex 1 X-coordinate {m}
    3.06861354,              !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    -13.0036032221,          !- Vertex 2 X-coordinate {m}
    -5.31338646,             !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    -13.0036032221,          !- Vertex 3 X-coordinate {m}
    -5.31338646,             !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    -13.0036032221,          !- Vertex 4 X-coordinate {m}
    3.06861354,              !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN19, Wall (with hole) - 4.215 m2, 0.0? Surface Area: 1.0525
BuildingSurface:Detailed,
    P_15253_10_0_0,          !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    FL1_ZN19,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15253_14_0_10090,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.76760322,            !- Vertex 1 X-coordinate {m}
    3.0686135382,            !- Vertex 1 Y-coordinate {m}
    1.929494,                !- Vertex 1 Z-coordinate {m}
    -30.07240322,            !- Vertex 2 X-coordinate {m}
    3.0686135382,            !- Vertex 2 Y-coordinate {m}
    1.929494,                !- Vertex 2 Z-coordinate {m}
    -30.07240322,            !- Vertex 3 X-coordinate {m}
    3.0686135382,            !- Vertex 3 Y-coordinate {m}
    5.382658,                !- Vertex 3 Z-coordinate {m}
    -29.76760322,            !- Vertex 4 X-coordinate {m}
    3.0686135382,            !- Vertex 4 Y-coordinate {m}
    5.382658;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN19, Wall (with hole) - 4.215 m2, 0.0? Surface Area: 1.0525
BuildingSurface:Detailed,
    P_15253_14_0_10090,      !- Name
    Wall,                    !- Surface Type
    6,                       !- Construction Name
    FL1_ZN19,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15253_10_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -30.07240322,            !- Vertex 1 X-coordinate {m}
    3.0686135382,            !- Vertex 1 Y-coordinate {m}
    1.929494,                !- Vertex 1 Z-coordinate {m}
    -29.76760322,            !- Vertex 2 X-coordinate {m}
    3.0686135382,            !- Vertex 2 Y-coordinate {m}
    1.929494,                !- Vertex 2 Z-coordinate {m}
    -29.76760322,            !- Vertex 3 X-coordinate {m}
    3.0686135382,            !- Vertex 3 Y-coordinate {m}
    5.382658,                !- Vertex 3 Z-coordinate {m}
    -30.07240322,            !- Vertex 4 X-coordinate {m}
    3.0686135382,            !- Vertex 4 Y-coordinate {m}
    5.382658;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN19, Wall (with hole) - 4.215 m2, 0.0? Surface Area: 1.0525
BuildingSurface:Detailed,
    P_15253_10_1_0,          !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    FL1_ZN19,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15265_11_0_10091,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.00360322,            !- Vertex 1 X-coordinate {m}
    3.0686135382,            !- Vertex 1 Y-coordinate {m}
    1.929494,                !- Vertex 1 Z-coordinate {m}
    -13.30840322,            !- Vertex 2 X-coordinate {m}
    3.0686135382,            !- Vertex 2 Y-coordinate {m}
    1.929494,                !- Vertex 2 Z-coordinate {m}
    -13.30840322,            !- Vertex 3 X-coordinate {m}
    3.0686135382,            !- Vertex 3 Y-coordinate {m}
    5.382658,                !- Vertex 3 Z-coordinate {m}
    -13.00360322,            !- Vertex 4 X-coordinate {m}
    3.0686135382,            !- Vertex 4 Y-coordinate {m}
    5.382658;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN19, Wall (with hole) - 4.215 m2, 0.0? Surface Area: 1.0525
BuildingSurface:Detailed,
    P_15265_11_0_10091,      !- Name
    Wall,                    !- Surface Type
    6,                       !- Construction Name
    FL1_ZN16,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15253_10_1_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.30840322,            !- Vertex 1 X-coordinate {m}
    3.0686135382,            !- Vertex 1 Y-coordinate {m}
    1.929494,                !- Vertex 1 Z-coordinate {m}
    -13.00360322,            !- Vertex 2 X-coordinate {m}
    3.0686135382,            !- Vertex 2 Y-coordinate {m}
    1.929494,                !- Vertex 2 Z-coordinate {m}
    -13.00360322,            !- Vertex 3 X-coordinate {m}
    3.0686135382,            !- Vertex 3 Y-coordinate {m}
    5.382658,                !- Vertex 3 Z-coordinate {m}
    -13.30840322,            !- Vertex 4 X-coordinate {m}
    3.0686135382,            !- Vertex 4 Y-coordinate {m}
    5.382658;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN19, Wall (with hole) - 4.215 m2, 0.0? Surface Area: 1.0525
BuildingSurface:Detailed,
    P_15253_10_2_0,          !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    FL1_ZN19,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_9112_15_0_10092,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.30840322,            !- Vertex 1 X-coordinate {m}
    3.0686135382,            !- Vertex 1 Y-coordinate {m}
    1.929494,                !- Vertex 1 Z-coordinate {m}
    -13.61320322,            !- Vertex 2 X-coordinate {m}
    3.0686135382,            !- Vertex 2 Y-coordinate {m}
    1.929494,                !- Vertex 2 Z-coordinate {m}
    -13.61320322,            !- Vertex 3 X-coordinate {m}
    3.0686135382,            !- Vertex 3 Y-coordinate {m}
    5.382658,                !- Vertex 3 Z-coordinate {m}
    -13.30840322,            !- Vertex 4 X-coordinate {m}
    3.0686135382,            !- Vertex 4 Y-coordinate {m}
    5.382658;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN19, Wall (with hole) - 4.215 m2, 0.0? Surface Area: 1.0525
BuildingSurface:Detailed,
    P_9112_15_0_10092,       !- Name
    Wall,                    !- Surface Type
    6,                       !- Construction Name
    FL1_Balcony_W,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15253_10_2_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.61320322,            !- Vertex 1 X-coordinate {m}
    3.0686135382,            !- Vertex 1 Y-coordinate {m}
    1.929494,                !- Vertex 1 Z-coordinate {m}
    -13.30840322,            !- Vertex 2 X-coordinate {m}
    3.0686135382,            !- Vertex 2 Y-coordinate {m}
    1.929494,                !- Vertex 2 Z-coordinate {m}
    -13.30840322,            !- Vertex 3 X-coordinate {m}
    3.0686135382,            !- Vertex 3 Y-coordinate {m}
    5.382658,                !- Vertex 3 Z-coordinate {m}
    -13.61320322,            !- Vertex 4 X-coordinate {m}
    3.0686135382,            !- Vertex 4 Y-coordinate {m}
    5.382658;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN19, Wall (with hole) - 4.215 m2, 0.0? Surface Area: 1.0525
BuildingSurface:Detailed,
    P_15253_10_3_0,          !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    FL1_ZN19,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_9112_35_0_10093,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.46280322,            !- Vertex 1 X-coordinate {m}
    3.0686135382,            !- Vertex 1 Y-coordinate {m}
    1.929494,                !- Vertex 1 Z-coordinate {m}
    -29.76760322,            !- Vertex 2 X-coordinate {m}
    3.0686135382,            !- Vertex 2 Y-coordinate {m}
    1.929494,                !- Vertex 2 Z-coordinate {m}
    -29.76760322,            !- Vertex 3 X-coordinate {m}
    3.0686135382,            !- Vertex 3 Y-coordinate {m}
    5.382658,                !- Vertex 3 Z-coordinate {m}
    -29.46280322,            !- Vertex 4 X-coordinate {m}
    3.0686135382,            !- Vertex 4 Y-coordinate {m}
    5.382658;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN19, Wall (with hole) - 4.215 m2, 0.0? Surface Area: 1.0525
BuildingSurface:Detailed,
    P_9112_35_0_10093,       !- Name
    Wall,                    !- Surface Type
    6,                       !- Construction Name
    FL1_Balcony_W,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15253_10_3_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.76760322,            !- Vertex 1 X-coordinate {m}
    3.0686135382,            !- Vertex 1 Y-coordinate {m}
    1.929494,                !- Vertex 1 Z-coordinate {m}
    -29.46280322,            !- Vertex 2 X-coordinate {m}
    3.0686135382,            !- Vertex 2 Y-coordinate {m}
    1.929494,                !- Vertex 2 Z-coordinate {m}
    -29.46280322,            !- Vertex 3 X-coordinate {m}
    3.0686135382,            !- Vertex 3 Y-coordinate {m}
    5.382658,                !- Vertex 3 Z-coordinate {m}
    -29.76760322,            !- Vertex 4 X-coordinate {m}
    3.0686135382,            !- Vertex 4 Y-coordinate {m}
    5.382658;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN19, Inter-block partition - 12.630 m2 (FloorOne_Balcony_W, Zone 1), Surface Area: 10.5527
BuildingSurface:Detailed,
    P_15253_12_0_0,          !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    FL1_ZN19,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_9112_31_0_10094,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.7676032222,          !- Vertex 1 X-coordinate {m}
    3.67832354,              !- Vertex 1 Y-coordinate {m}
    1.929494,                !- Vertex 1 Z-coordinate {m}
    -29.7676032222,          !- Vertex 2 X-coordinate {m}
    7.33570354,              !- Vertex 2 Y-coordinate {m}
    1.929494,                !- Vertex 2 Z-coordinate {m}
    -29.7676032222,          !- Vertex 3 X-coordinate {m}
    7.33570354,              !- Vertex 3 Y-coordinate {m}
    5.382658,                !- Vertex 3 Z-coordinate {m}
    -29.7676032222,          !- Vertex 4 X-coordinate {m}
    3.67832354,              !- Vertex 4 Y-coordinate {m}
    5.382658;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN19, Inter-block partition - 12.630 m2 (FloorOne_Balcony_W, Zone 1), Surface Area: 10.5527
BuildingSurface:Detailed,
    P_9112_31_0_10094,       !- Name
    Wall,                    !- Surface Type
    6,                       !- Construction Name
    FL1_Balcony_W,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15253_12_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.7676032222,          !- Vertex 1 X-coordinate {m}
    7.33570354,              !- Vertex 1 Y-coordinate {m}
    1.929494,                !- Vertex 1 Z-coordinate {m}
    -29.7676032222,          !- Vertex 2 X-coordinate {m}
    3.67832354,              !- Vertex 2 Y-coordinate {m}
    1.929494,                !- Vertex 2 Z-coordinate {m}
    -29.7676032222,          !- Vertex 3 X-coordinate {m}
    3.67832354,              !- Vertex 3 Y-coordinate {m}
    5.382658,                !- Vertex 3 Z-coordinate {m}
    -29.7676032222,          !- Vertex 4 X-coordinate {m}
    7.33570354,              !- Vertex 4 Y-coordinate {m}
    5.382658;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN19, Zone 1, Surface Area: 1.1148
BuildingSurface:Detailed,
    C_15253_13_0_0,          !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    FL1_ZN19,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_9429_26_0_10096,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -30.07240322,            !- Vertex 1 X-coordinate {m}
    3.67832354,              !- Vertex 1 Y-coordinate {m}
    5.382658,                !- Vertex 1 Z-coordinate {m}
    -29.76760322,            !- Vertex 2 X-coordinate {m}
    3.67832354,              !- Vertex 2 Y-coordinate {m}
    5.382658,                !- Vertex 2 Z-coordinate {m}
    -29.76760322,            !- Vertex 3 X-coordinate {m}
    7.33570354,              !- Vertex 3 Y-coordinate {m}
    5.382658,                !- Vertex 3 Z-coordinate {m}
    -30.07240322,            !- Vertex 4 X-coordinate {m}
    7.33570354,              !- Vertex 4 Y-coordinate {m}
    5.382658;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN19, Zone 1, Surface Area: 1.1148
BuildingSurface:Detailed,
    F_9429_26_0_10096,       !- Name
    Floor,                   !- Surface Type
    9,                       !- Construction Name
    FL1_Plenum,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_15253_13_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.76760322,            !- Vertex 1 X-coordinate {m}
    3.67832354,              !- Vertex 1 Y-coordinate {m}
    5.382658,                !- Vertex 1 Z-coordinate {m}
    -30.07240322,            !- Vertex 2 X-coordinate {m}
    3.67832354,              !- Vertex 2 Y-coordinate {m}
    5.382658,                !- Vertex 2 Z-coordinate {m}
    -30.07240322,            !- Vertex 3 X-coordinate {m}
    7.33570354,              !- Vertex 3 Y-coordinate {m}
    5.382658,                !- Vertex 3 Z-coordinate {m}
    -29.76760322,            !- Vertex 4 X-coordinate {m}
    7.33570354,              !- Vertex 4 Y-coordinate {m}
    5.382658;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN19, Wall (with hole) - 45.37 ft2, 0.0? Surface Area: 1.0525
BuildingSurface:Detailed,
    P_15253_14_0_0,          !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    FL1_ZN19,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15253_10_0_10097,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -30.07240322,            !- Vertex 1 X-coordinate {m}
    3.67832354,              !- Vertex 1 Y-coordinate {m}
    1.929494,                !- Vertex 1 Z-coordinate {m}
    -29.76760322,            !- Vertex 2 X-coordinate {m}
    3.67832354,              !- Vertex 2 Y-coordinate {m}
    1.929494,                !- Vertex 2 Z-coordinate {m}
    -29.76760322,            !- Vertex 3 X-coordinate {m}
    3.67832354,              !- Vertex 3 Y-coordinate {m}
    5.382658,                !- Vertex 3 Z-coordinate {m}
    -30.07240322,            !- Vertex 4 X-coordinate {m}
    3.67832354,              !- Vertex 4 Y-coordinate {m}
    5.382658;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN19, Wall (with hole) - 45.37 ft2, 0.0? Surface Area: 1.0525
BuildingSurface:Detailed,
    P_15253_10_0_10097,      !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    FL1_ZN19,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15253_14_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.76760322,            !- Vertex 1 X-coordinate {m}
    3.67832354,              !- Vertex 1 Y-coordinate {m}
    1.929494,                !- Vertex 1 Z-coordinate {m}
    -30.07240322,            !- Vertex 2 X-coordinate {m}
    3.67832354,              !- Vertex 2 Y-coordinate {m}
    1.929494,                !- Vertex 2 Z-coordinate {m}
    -30.07240322,            !- Vertex 3 X-coordinate {m}
    3.67832354,              !- Vertex 3 Y-coordinate {m}
    5.382658,                !- Vertex 3 Z-coordinate {m}
    -29.76760322,            !- Vertex 4 X-coordinate {m}
    3.67832354,              !- Vertex 4 Y-coordinate {m}
    5.382658;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN19, Zone 1, Surface Area: 1.053m2
BuildingSurface:Detailed,
    W_15253_16_0_0,          !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    FL1_ZN19,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.7676032222,          !- Vertex 1 X-coordinate {m}
    7.33570354,              !- Vertex 1 Y-coordinate {m}
    1.929494,                !- Vertex 1 Z-coordinate {m}
    -30.0724032222,          !- Vertex 2 X-coordinate {m}
    7.33570354,              !- Vertex 2 Y-coordinate {m}
    1.929494,                !- Vertex 2 Z-coordinate {m}
    -30.0724032222,          !- Vertex 3 X-coordinate {m}
    7.33570354,              !- Vertex 3 Y-coordinate {m}
    5.382658,                !- Vertex 3 Z-coordinate {m}
    -29.7676032222,          !- Vertex 4 X-coordinate {m}
    7.33570354,              !- Vertex 4 Y-coordinate {m}
    5.382658;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN19, Inter-block partition - 54.731 m2 (FloorOne_Balcony_W, Zone 1), Surface Area: 25.0775
BuildingSurface:Detailed,
    P_15253_18_0_0,          !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    FL1_ZN19,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_9112_49_0_10098,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.61331322,            !- Vertex 1 X-coordinate {m}
    3.3734135382,            !- Vertex 1 Y-coordinate {m}
    1.929494,                !- Vertex 1 Z-coordinate {m}
    -29.46269322,            !- Vertex 2 X-coordinate {m}
    3.3734135382,            !- Vertex 2 Y-coordinate {m}
    1.929494,                !- Vertex 2 Z-coordinate {m}
    -29.46269322,            !- Vertex 3 X-coordinate {m}
    3.3734135382,            !- Vertex 3 Y-coordinate {m}
    5.382658,                !- Vertex 3 Z-coordinate {m}
    -13.61331322,            !- Vertex 4 X-coordinate {m}
    3.3734135382,            !- Vertex 4 Y-coordinate {m}
    5.382658;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN19, Inter-block partition - 54.731 m2 (FloorOne_Balcony_W, Zone 1), Surface Area: 25.0775
BuildingSurface:Detailed,
    P_9112_49_0_10098,       !- Name
    Wall,                    !- Surface Type
    6,                       !- Construction Name
    FL1_Balcony_W,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15253_18_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.46269322,            !- Vertex 1 X-coordinate {m}
    3.3734135382,            !- Vertex 1 Y-coordinate {m}
    1.929494,                !- Vertex 1 Z-coordinate {m}
    -13.61331322,            !- Vertex 2 X-coordinate {m}
    3.3734135382,            !- Vertex 2 Y-coordinate {m}
    1.929494,                !- Vertex 2 Z-coordinate {m}
    -13.61331322,            !- Vertex 3 X-coordinate {m}
    3.3734135382,            !- Vertex 3 Y-coordinate {m}
    5.382658,                !- Vertex 3 Z-coordinate {m}
    -29.46269322,            !- Vertex 4 X-coordinate {m}
    3.3734135382,            !- Vertex 4 Y-coordinate {m}
    5.382658;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN19, Zone 1, Surface Area: 4.8309
BuildingSurface:Detailed,
    C_15253_19_0_0,          !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    FL1_ZN19,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_9429_56_0_10102,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.46269322,            !- Vertex 1 X-coordinate {m}
    3.06861354,              !- Vertex 1 Y-coordinate {m}
    5.382658,                !- Vertex 1 Z-coordinate {m}
    -13.61331322,            !- Vertex 2 X-coordinate {m}
    3.06861354,              !- Vertex 2 Y-coordinate {m}
    5.382658,                !- Vertex 2 Z-coordinate {m}
    -13.61331322,            !- Vertex 3 X-coordinate {m}
    3.37341354,              !- Vertex 3 Y-coordinate {m}
    5.382658,                !- Vertex 3 Z-coordinate {m}
    -29.46269322,            !- Vertex 4 X-coordinate {m}
    3.37341354,              !- Vertex 4 Y-coordinate {m}
    5.382658;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN19, Zone 1, Surface Area: 4.8309
BuildingSurface:Detailed,
    F_9429_56_0_10102,       !- Name
    Floor,                   !- Surface Type
    9,                       !- Construction Name
    FL1_Plenum,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_15253_19_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.61331322,            !- Vertex 1 X-coordinate {m}
    3.06861354,              !- Vertex 1 Y-coordinate {m}
    5.382658,                !- Vertex 1 Z-coordinate {m}
    -29.46269322,            !- Vertex 2 X-coordinate {m}
    3.06861354,              !- Vertex 2 Y-coordinate {m}
    5.382658,                !- Vertex 2 Z-coordinate {m}
    -29.46269322,            !- Vertex 3 X-coordinate {m}
    3.37341354,              !- Vertex 3 Y-coordinate {m}
    5.382658,                !- Vertex 3 Z-coordinate {m}
    -13.61331322,            !- Vertex 4 X-coordinate {m}
    3.37341354,              !- Vertex 4 Y-coordinate {m}
    5.382658;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN19, Wall (with hole) - 90.66 ft2, 270.0? Surface Area: 1.0525
BuildingSurface:Detailed,
    P_15253_20_0_0,          !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    FL1_ZN19,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15265_4_0_10103,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.61331322,            !- Vertex 1 X-coordinate {m}
    3.06861354,              !- Vertex 1 Y-coordinate {m}
    1.929494,                !- Vertex 1 Z-coordinate {m}
    -13.61331322,            !- Vertex 2 X-coordinate {m}
    3.37341354,              !- Vertex 2 Y-coordinate {m}
    1.929494,                !- Vertex 2 Z-coordinate {m}
    -13.61331322,            !- Vertex 3 X-coordinate {m}
    3.37341354,              !- Vertex 3 Y-coordinate {m}
    5.382658,                !- Vertex 3 Z-coordinate {m}
    -13.61331322,            !- Vertex 4 X-coordinate {m}
    3.06861354,              !- Vertex 4 Y-coordinate {m}
    5.382658;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN19, Wall (with hole) - 90.66 ft2, 270.0? Surface Area: 1.0525
BuildingSurface:Detailed,
    P_15265_4_0_10103,       !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    FL1_ZN16,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15253_20_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.61331322,            !- Vertex 1 X-coordinate {m}
    3.37341354,              !- Vertex 1 Y-coordinate {m}
    1.929494,                !- Vertex 1 Z-coordinate {m}
    -13.61331322,            !- Vertex 2 X-coordinate {m}
    3.06861354,              !- Vertex 2 Y-coordinate {m}
    1.929494,                !- Vertex 2 Z-coordinate {m}
    -13.61331322,            !- Vertex 3 X-coordinate {m}
    3.06861354,              !- Vertex 3 Y-coordinate {m}
    5.382658,                !- Vertex 3 Z-coordinate {m}
    -13.61331322,            !- Vertex 4 X-coordinate {m}
    3.37341354,              !- Vertex 4 Y-coordinate {m}
    5.382658;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN19, Wall (with hole) - 90.66 ft2, 90.0? Surface Area: 1.0525
BuildingSurface:Detailed,
    P_15253_22_0_0,          !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    FL1_ZN19,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15253_2_0_10104,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.46269322,            !- Vertex 1 X-coordinate {m}
    3.37341354,              !- Vertex 1 Y-coordinate {m}
    1.929494,                !- Vertex 1 Z-coordinate {m}
    -29.46269322,            !- Vertex 2 X-coordinate {m}
    3.06861354,              !- Vertex 2 Y-coordinate {m}
    1.929494,                !- Vertex 2 Z-coordinate {m}
    -29.46269322,            !- Vertex 3 X-coordinate {m}
    3.06861354,              !- Vertex 3 Y-coordinate {m}
    5.382658,                !- Vertex 3 Z-coordinate {m}
    -29.46269322,            !- Vertex 4 X-coordinate {m}
    3.37341354,              !- Vertex 4 Y-coordinate {m}
    5.382658;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN19, Wall (with hole) - 90.66 ft2, 90.0? Surface Area: 1.0525
BuildingSurface:Detailed,
    P_15253_2_0_10104,       !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    FL1_ZN19,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15253_22_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.46269322,            !- Vertex 1 X-coordinate {m}
    3.06861354,              !- Vertex 1 Y-coordinate {m}
    1.929494,                !- Vertex 1 Z-coordinate {m}
    -29.46269322,            !- Vertex 2 X-coordinate {m}
    3.37341354,              !- Vertex 2 Y-coordinate {m}
    1.929494,                !- Vertex 2 Z-coordinate {m}
    -29.46269322,            !- Vertex 3 X-coordinate {m}
    3.37341354,              !- Vertex 3 Y-coordinate {m}
    5.382658,                !- Vertex 3 Z-coordinate {m}
    -29.46269322,            !- Vertex 4 X-coordinate {m}
    3.06861354,              !- Vertex 4 Y-coordinate {m}
    5.382658;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN16, Ceiling - 22.413 m2, Surface Area: 22.4127
BuildingSurface:Detailed,
    C_15265_1_0_0,           !- Name
    Ceiling,                 !- Surface Type
    interior_ceiling,        !- Construction Name
    FL1_ZN16,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_9429_0_0_10105,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.00360322,            !- Vertex 1 X-coordinate {m}
    3.06861354,              !- Vertex 1 Y-coordinate {m}
    5.382768,                !- Vertex 1 Z-coordinate {m}
    -9.32697171,             !- Vertex 2 X-coordinate {m}
    3.06861354,              !- Vertex 2 Y-coordinate {m}
    5.382768,                !- Vertex 2 Z-coordinate {m}
    -9.32697171,             !- Vertex 3 X-coordinate {m}
    9.16461354,              !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    -13.00360322,            !- Vertex 4 X-coordinate {m}
    9.16461354,              !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN16, Ceiling - 22.413 m2, Surface Area: 22.4127
BuildingSurface:Detailed,
    F_9429_0_0_10105,        !- Name
    Floor,                   !- Surface Type
    plenum_floor,            !- Construction Name
    FL1_Plenum,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_15265_1_0_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.32697171,             !- Vertex 1 X-coordinate {m}
    3.06861354,              !- Vertex 1 Y-coordinate {m}
    5.382768,                !- Vertex 1 Z-coordinate {m}
    -13.00360322,            !- Vertex 2 X-coordinate {m}
    3.06861354,              !- Vertex 2 Y-coordinate {m}
    5.382768,                !- Vertex 2 Z-coordinate {m}
    -13.00360322,            !- Vertex 3 X-coordinate {m}
    9.16461354,              !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    -9.32697171,             !- Vertex 4 X-coordinate {m}
    9.16461354,              !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN16, Partition - 21.052 m2 (FloorOne, FL1_ZN15), Surface Area: 21.0518
BuildingSurface:Detailed,
    P_15265_2_0_0,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    FL1_ZN16,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15272_4_0_10106,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.3269717104,           !- Vertex 1 X-coordinate {m}
    3.06861354,              !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    -9.3269717104,           !- Vertex 2 X-coordinate {m}
    9.16461354,              !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    -9.3269717104,           !- Vertex 3 X-coordinate {m}
    9.16461354,              !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    -9.3269717104,           !- Vertex 4 X-coordinate {m}
    3.06861354,              !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN16, Partition - 21.052 m2 (FloorOne, FL1_ZN15), Surface Area: 21.0518
BuildingSurface:Detailed,
    P_15272_4_0_10106,       !- Name
    Wall,                    !- Surface Type
    6,                       !- Construction Name
    FL1_ZN15,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15265_2_0_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.3269717104,           !- Vertex 1 X-coordinate {m}
    9.16461354,              !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    -9.3269717104,           !- Vertex 2 X-coordinate {m}
    3.06861354,              !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    -9.3269717104,           !- Vertex 3 X-coordinate {m}
    3.06861354,              !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    -9.3269717104,           !- Vertex 4 X-coordinate {m}
    9.16461354,              !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN16, Wall - 12.697 m2 - 0.0? Surface Area: 12.697m2
BuildingSurface:Detailed,
    W_15265_3_0_0,           !- Name
    Wall,                    !- Surface Type
    7,                       !- Construction Name
    FL1_ZN16,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.3269717104,           !- Vertex 1 X-coordinate {m}
    9.1646135382,            !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    -13.0036032221,          !- Vertex 2 X-coordinate {m}
    9.1646135382,            !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    -13.0036032221,          !- Vertex 3 X-coordinate {m}
    9.1646135382,            !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    -9.3269717104,           !- Vertex 4 X-coordinate {m}
    9.1646135382,            !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN16, Wall (with hole) - 8.422 m2, 270.0? Surface Area: 1.0525
BuildingSurface:Detailed,
    P_15265_4_1_0,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    FL1_ZN16,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_9112_53_0_10107,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.0036032221,          !- Vertex 1 X-coordinate {m}
    3.67821354,              !- Vertex 1 Y-coordinate {m}
    1.929494,                !- Vertex 1 Z-coordinate {m}
    -13.0036032221,          !- Vertex 2 X-coordinate {m}
    3.37341354,              !- Vertex 2 Y-coordinate {m}
    1.929494,                !- Vertex 2 Z-coordinate {m}
    -13.0036032221,          !- Vertex 3 X-coordinate {m}
    3.37341354,              !- Vertex 3 Y-coordinate {m}
    5.382658,                !- Vertex 3 Z-coordinate {m}
    -13.0036032221,          !- Vertex 4 X-coordinate {m}
    3.67821354,              !- Vertex 4 Y-coordinate {m}
    5.382658;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN16, Wall (with hole) - 8.422 m2, 270.0? Surface Area: 1.0525
BuildingSurface:Detailed,
    P_9112_53_0_10107,       !- Name
    Wall,                    !- Surface Type
    6,                       !- Construction Name
    FL1_Balcony_W,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15265_4_1_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.0036032221,          !- Vertex 1 X-coordinate {m}
    3.37341354,              !- Vertex 1 Y-coordinate {m}
    1.929494,                !- Vertex 1 Z-coordinate {m}
    -13.0036032221,          !- Vertex 2 X-coordinate {m}
    3.67821354,              !- Vertex 2 Y-coordinate {m}
    1.929494,                !- Vertex 2 Z-coordinate {m}
    -13.0036032221,          !- Vertex 3 X-coordinate {m}
    3.67821354,              !- Vertex 3 Y-coordinate {m}
    5.382658,                !- Vertex 3 Z-coordinate {m}
    -13.0036032221,          !- Vertex 4 X-coordinate {m}
    3.37341354,              !- Vertex 4 Y-coordinate {m}
    5.382658;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN16, Wall (with hole) - 8.422 m2, 270.0? Surface Area: 3.162m2
BuildingSurface:Detailed,
    W_15265_4_2_2,           !- Name
    Wall,                    !- Surface Type
    7,                       !- Construction Name
    FL1_ZN16,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.0036032221,          !- Vertex 1 X-coordinate {m}
    9.16461354,              !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    -13.0036032221,          !- Vertex 2 X-coordinate {m}
    7.33370354,              !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    -13.0036032221,          !- Vertex 3 X-coordinate {m}
    7.33370354,              !- Vertex 3 Y-coordinate {m}
    3.656176,                !- Vertex 3 Z-coordinate {m}
    -13.0036032221,          !- Vertex 4 X-coordinate {m}
    9.16461354,              !- Vertex 4 Y-coordinate {m}
    3.656176;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN16, Wall (with hole) - 8.422 m2, 270.0? Surface Area: 3.157m2
BuildingSurface:Detailed,
    W_15265_4_2_3,           !- Name
    Wall,                    !- Surface Type
    7,                       !- Construction Name
    FL1_ZN16,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.0036032221,          !- Vertex 1 X-coordinate {m}
    9.16461354,              !- Vertex 1 Y-coordinate {m}
    3.656176,                !- Vertex 1 Z-coordinate {m}
    -13.0036032221,          !- Vertex 2 X-coordinate {m}
    7.33370354,              !- Vertex 2 Y-coordinate {m}
    3.656176,                !- Vertex 2 Z-coordinate {m}
    -13.0036032221,          !- Vertex 3 X-coordinate {m}
    7.33370354,              !- Vertex 3 Y-coordinate {m}
    5.380658,                !- Vertex 3 Z-coordinate {m}
    -13.0036032221,          !- Vertex 4 X-coordinate {m}
    9.16461354,              !- Vertex 4 Y-coordinate {m}
    5.380658;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN16, Partition - 12.697 m2 (FloorOne, FL1_ZN9), Surface Area: 12.6968
BuildingSurface:Detailed,
    P_15265_5_0_0,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    FL1_ZN16,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15367_4_0_10108,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.00360322,            !- Vertex 1 X-coordinate {m}
    3.0686135382,            !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    -9.32697171,             !- Vertex 2 X-coordinate {m}
    3.0686135382,            !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    -9.32697171,             !- Vertex 3 X-coordinate {m}
    3.0686135382,            !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    -13.00360322,            !- Vertex 4 X-coordinate {m}
    3.0686135382,            !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN16, Partition - 12.697 m2 (FloorOne, FL1_ZN9), Surface Area: 12.6968
BuildingSurface:Detailed,
    P_15367_4_0_10108,       !- Name
    Wall,                    !- Surface Type
    6,                       !- Construction Name
    FL1_ZN9,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15265_5_0_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.32697171,             !- Vertex 1 X-coordinate {m}
    3.0686135382,            !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    -13.00360322,            !- Vertex 2 X-coordinate {m}
    3.0686135382,            !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    -13.00360322,            !- Vertex 3 X-coordinate {m}
    3.0686135382,            !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    -9.32697171,             !- Vertex 4 X-coordinate {m}
    3.0686135382,            !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN16, Inter-block partition - 12.630 m2 (FloorOne_Balcony_W, Zone 1), Surface Area: 12.6295
BuildingSurface:Detailed,
    P_15265_7_0_0,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    FL1_ZN16,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_9112_13_0_10109,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.3084032221,          !- Vertex 1 X-coordinate {m}
    7.33570354,              !- Vertex 1 Y-coordinate {m}
    1.929494,                !- Vertex 1 Z-coordinate {m}
    -13.3084032221,          !- Vertex 2 X-coordinate {m}
    3.67832354,              !- Vertex 2 Y-coordinate {m}
    1.929494,                !- Vertex 2 Z-coordinate {m}
    -13.3084032221,          !- Vertex 3 X-coordinate {m}
    3.67832354,              !- Vertex 3 Y-coordinate {m}
    5.382658,                !- Vertex 3 Z-coordinate {m}
    -13.3084032221,          !- Vertex 4 X-coordinate {m}
    7.33570354,              !- Vertex 4 Y-coordinate {m}
    5.382658;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN16, Inter-block partition - 12.630 m2 (FloorOne_Balcony_W, Zone 1), Surface Area: 12.6295
BuildingSurface:Detailed,
    P_9112_13_0_10109,       !- Name
    Wall,                    !- Surface Type
    6,                       !- Construction Name
    FL1_Balcony_W,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15265_7_0_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.3084032221,          !- Vertex 1 X-coordinate {m}
    3.67832354,              !- Vertex 1 Y-coordinate {m}
    1.929494,                !- Vertex 1 Z-coordinate {m}
    -13.3084032221,          !- Vertex 2 X-coordinate {m}
    7.33570354,              !- Vertex 2 Y-coordinate {m}
    1.929494,                !- Vertex 2 Z-coordinate {m}
    -13.3084032221,          !- Vertex 3 X-coordinate {m}
    7.33570354,              !- Vertex 3 Y-coordinate {m}
    5.382658,                !- Vertex 3 Z-coordinate {m}
    -13.3084032221,          !- Vertex 4 X-coordinate {m}
    3.67832354,              !- Vertex 4 Y-coordinate {m}
    5.382658;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN16, Zone 1, Surface Area: 1.1148
BuildingSurface:Detailed,
    C_15265_8_0_0,           !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    FL1_ZN16,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_9429_50_0_10110,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.30840322,            !- Vertex 1 X-coordinate {m}
    3.67832354,              !- Vertex 1 Y-coordinate {m}
    5.382658,                !- Vertex 1 Z-coordinate {m}
    -13.00360322,            !- Vertex 2 X-coordinate {m}
    3.67832354,              !- Vertex 2 Y-coordinate {m}
    5.382658,                !- Vertex 2 Z-coordinate {m}
    -13.00360322,            !- Vertex 3 X-coordinate {m}
    7.33570354,              !- Vertex 3 Y-coordinate {m}
    5.382658,                !- Vertex 3 Z-coordinate {m}
    -13.30840322,            !- Vertex 4 X-coordinate {m}
    7.33570354,              !- Vertex 4 Y-coordinate {m}
    5.382658;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN16, Zone 1, Surface Area: 1.1148
BuildingSurface:Detailed,
    F_9429_50_0_10110,       !- Name
    Floor,                   !- Surface Type
    9,                       !- Construction Name
    FL1_Plenum,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_15265_8_0_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.00360322,            !- Vertex 1 X-coordinate {m}
    3.67832354,              !- Vertex 1 Y-coordinate {m}
    5.382658,                !- Vertex 1 Z-coordinate {m}
    -13.30840322,            !- Vertex 2 X-coordinate {m}
    3.67832354,              !- Vertex 2 Y-coordinate {m}
    5.382658,                !- Vertex 2 Z-coordinate {m}
    -13.30840322,            !- Vertex 3 X-coordinate {m}
    7.33570354,              !- Vertex 3 Y-coordinate {m}
    5.382658,                !- Vertex 3 Z-coordinate {m}
    -13.00360322,            !- Vertex 4 X-coordinate {m}
    7.33570354,              !- Vertex 4 Y-coordinate {m}
    5.382658;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN16, Zone 1, Surface Area: 1.053m2
BuildingSurface:Detailed,
    W_15265_9_0_0,           !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    FL1_ZN16,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.0036032221,          !- Vertex 1 X-coordinate {m}
    7.33570354,              !- Vertex 1 Y-coordinate {m}
    1.929494,                !- Vertex 1 Z-coordinate {m}
    -13.3084032221,          !- Vertex 2 X-coordinate {m}
    7.33570354,              !- Vertex 2 Y-coordinate {m}
    1.929494,                !- Vertex 2 Z-coordinate {m}
    -13.3084032221,          !- Vertex 3 X-coordinate {m}
    7.33570354,              !- Vertex 3 Y-coordinate {m}
    5.382658,                !- Vertex 3 Z-coordinate {m}
    -13.0036032221,          !- Vertex 4 X-coordinate {m}
    7.33570354,              !- Vertex 4 Y-coordinate {m}
    5.382658;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN15, Ceiling - 36.954 m2, Surface Area: 36.9542
BuildingSurface:Detailed,
    C_15272_1_0_0,           !- Name
    Ceiling,                 !- Surface Type
    interior_ceiling,        !- Construction Name
    FL1_ZN15,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_9429_0_0_10111,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.32697171,             !- Vertex 1 X-coordinate {m}
    3.06861354,              !- Vertex 1 Y-coordinate {m}
    5.382768,                !- Vertex 1 Z-coordinate {m}
    -3.26493542,             !- Vertex 2 X-coordinate {m}
    3.06861354,              !- Vertex 2 Y-coordinate {m}
    5.382768,                !- Vertex 2 Z-coordinate {m}
    -3.26493542,             !- Vertex 3 X-coordinate {m}
    9.16461354,              !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    -9.32697171,             !- Vertex 4 X-coordinate {m}
    9.16461354,              !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN15, Ceiling - 36.954 m2, Surface Area: 36.9542
BuildingSurface:Detailed,
    F_9429_0_0_10111,        !- Name
    Floor,                   !- Surface Type
    plenum_floor,            !- Construction Name
    FL1_Plenum,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_15272_1_0_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.26493542,             !- Vertex 1 X-coordinate {m}
    3.06861354,              !- Vertex 1 Y-coordinate {m}
    5.382768,                !- Vertex 1 Z-coordinate {m}
    -9.32697171,             !- Vertex 2 X-coordinate {m}
    3.06861354,              !- Vertex 2 Y-coordinate {m}
    5.382768,                !- Vertex 2 Z-coordinate {m}
    -9.32697171,             !- Vertex 3 X-coordinate {m}
    9.16461354,              !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    -3.26493542,             !- Vertex 4 X-coordinate {m}
    9.16461354,              !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN15, Partition - 21.052 m2 (FloorOne, FL1_ZN17), Surface Area: 21.0518
BuildingSurface:Detailed,
    P_15272_2_0_0,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    FL1_ZN15,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15281_4_0_10112,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.264935418,            !- Vertex 1 X-coordinate {m}
    3.06861354,              !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    -3.264935418,            !- Vertex 2 X-coordinate {m}
    9.16461354,              !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    -3.264935418,            !- Vertex 3 X-coordinate {m}
    9.16461354,              !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    -3.264935418,            !- Vertex 4 X-coordinate {m}
    3.06861354,              !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN15, Partition - 21.052 m2 (FloorOne, FL1_ZN17), Surface Area: 21.0518
BuildingSurface:Detailed,
    P_15281_4_0_10112,       !- Name
    Wall,                    !- Surface Type
    6,                       !- Construction Name
    FL1_ZN17,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15272_2_0_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.264935418,            !- Vertex 1 X-coordinate {m}
    9.16461354,              !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    -3.264935418,            !- Vertex 2 X-coordinate {m}
    3.06861354,              !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    -3.264935418,            !- Vertex 3 X-coordinate {m}
    3.06861354,              !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    -3.264935418,            !- Vertex 4 X-coordinate {m}
    9.16461354,              !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN15, Wall - 20.935 m2 - 0.0? Surface Area: 20.935m2
BuildingSurface:Detailed,
    W_15272_3_0_0,           !- Name
    Wall,                    !- Surface Type
    7,                       !- Construction Name
    FL1_ZN15,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.264935418,            !- Vertex 1 X-coordinate {m}
    9.1646135382,            !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    -9.3269717104,           !- Vertex 2 X-coordinate {m}
    9.1646135382,            !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    -9.3269717104,           !- Vertex 3 X-coordinate {m}
    9.1646135382,            !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    -3.264935418,            !- Vertex 4 X-coordinate {m}
    9.1646135382,            !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN15, Partition - 10.460 m2 (FloorOne, FL1_ZN9), Surface Area: 10.4602
BuildingSurface:Detailed,
    P_15272_5_0_0,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    FL1_ZN15,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15367_3_0_10113,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.32697171,             !- Vertex 1 X-coordinate {m}
    3.0686135382,            !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    -6.29800322,             !- Vertex 2 X-coordinate {m}
    3.0686135382,            !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    -6.29800322,             !- Vertex 3 X-coordinate {m}
    3.0686135382,            !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    -9.32697171,             !- Vertex 4 X-coordinate {m}
    3.0686135382,            !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN15, Partition - 10.460 m2 (FloorOne, FL1_ZN9), Surface Area: 10.4602
BuildingSurface:Detailed,
    P_15367_3_0_10113,       !- Name
    Wall,                    !- Surface Type
    6,                       !- Construction Name
    FL1_ZN9,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15272_5_0_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.29800322,             !- Vertex 1 X-coordinate {m}
    3.0686135382,            !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    -9.32697171,             !- Vertex 2 X-coordinate {m}
    3.0686135382,            !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    -9.32697171,             !- Vertex 3 X-coordinate {m}
    3.0686135382,            !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    -6.29800322,             !- Vertex 4 X-coordinate {m}
    3.0686135382,            !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN15, Partition - 8.421 m2 (FloorOne, FL1_10), Surface Area: 8.4207
BuildingSurface:Detailed,
    P_15272_6_0_0,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    FL1_ZN15,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15377_6_0_10114,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.29800322,             !- Vertex 1 X-coordinate {m}
    3.0686135382,            !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    -3.85960322,             !- Vertex 2 X-coordinate {m}
    3.0686135382,            !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    -3.85960322,             !- Vertex 3 X-coordinate {m}
    3.0686135382,            !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    -6.29800322,             !- Vertex 4 X-coordinate {m}
    3.0686135382,            !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN15, Partition - 8.421 m2 (FloorOne, FL1_10), Surface Area: 8.4207
BuildingSurface:Detailed,
    P_15377_6_0_10114,       !- Name
    Wall,                    !- Surface Type
    6,                       !- Construction Name
    FL1_ZN10,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15272_6_0_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.85960322,             !- Vertex 1 X-coordinate {m}
    3.0686135382,            !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    -6.29800322,             !- Vertex 2 X-coordinate {m}
    3.0686135382,            !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    -6.29800322,             !- Vertex 3 X-coordinate {m}
    3.0686135382,            !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    -3.85960322,             !- Vertex 4 X-coordinate {m}
    3.0686135382,            !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN15, Partition - 2.054 m2 (FloorOne, FL1_ZN18), Surface Area: 2.0536
BuildingSurface:Detailed,
    P_15272_7_0_0,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    FL1_ZN15,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15415_4_0_10115,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.85960322,             !- Vertex 1 X-coordinate {m}
    3.0686135382,            !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    -3.26493542,             !- Vertex 2 X-coordinate {m}
    3.0686135382,            !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    -3.26493542,             !- Vertex 3 X-coordinate {m}
    3.0686135382,            !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    -3.85960322,             !- Vertex 4 X-coordinate {m}
    3.0686135382,            !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN15, Partition - 2.054 m2 (FloorOne, FL1_ZN18), Surface Area: 2.0536
BuildingSurface:Detailed,
    P_15415_4_0_10115,       !- Name
    Wall,                    !- Surface Type
    6,                       !- Construction Name
    FL1_ZN18,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15272_7_0_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.26493542,             !- Vertex 1 X-coordinate {m}
    3.0686135382,            !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    -3.85960322,             !- Vertex 2 X-coordinate {m}
    3.0686135382,            !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    -3.85960322,             !- Vertex 3 X-coordinate {m}
    3.0686135382,            !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    -3.26493542,             !- Vertex 4 X-coordinate {m}
    3.0686135382,            !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN17, Ceiling - 22.388 m2, Surface Area: 22.3878
BuildingSurface:Detailed,
    C_15281_1_0_0,           !- Name
    Ceiling,                 !- Surface Type
    interior_ceiling,        !- Construction Name
    FL1_ZN17,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_9429_0_0_10116,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.26493542,             !- Vertex 1 X-coordinate {m}
    3.06861354,              !- Vertex 1 Y-coordinate {m}
    5.382768,                !- Vertex 1 Z-coordinate {m}
    0.40759678,              !- Vertex 2 X-coordinate {m}
    3.06861354,              !- Vertex 2 Y-coordinate {m}
    5.382768,                !- Vertex 2 Z-coordinate {m}
    0.40759678,              !- Vertex 3 X-coordinate {m}
    9.16461354,              !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    -3.26493542,             !- Vertex 4 X-coordinate {m}
    9.16461354,              !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN17, Ceiling - 22.388 m2, Surface Area: 22.3878
BuildingSurface:Detailed,
    F_9429_0_0_10116,        !- Name
    Floor,                   !- Surface Type
    plenum_floor,            !- Construction Name
    FL1_Plenum,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_15281_1_0_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.40759678,              !- Vertex 1 X-coordinate {m}
    3.06861354,              !- Vertex 1 Y-coordinate {m}
    5.382768,                !- Vertex 1 Z-coordinate {m}
    -3.26493542,             !- Vertex 2 X-coordinate {m}
    3.06861354,              !- Vertex 2 Y-coordinate {m}
    5.382768,                !- Vertex 2 Z-coordinate {m}
    -3.26493542,             !- Vertex 3 X-coordinate {m}
    9.16461354,              !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    0.40759678,              !- Vertex 4 X-coordinate {m}
    9.16461354,              !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN17, Wall (with hole) - 8.422 m2, 90.0? Surface Area: 1.0525
BuildingSurface:Detailed,
    P_15281_2_0_0,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    FL1_ZN17,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15407_12_0_10117,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.4075967779,            !- Vertex 1 X-coordinate {m}
    3.06861354,              !- Vertex 1 Y-coordinate {m}
    1.929494,                !- Vertex 1 Z-coordinate {m}
    0.4075967779,            !- Vertex 2 X-coordinate {m}
    3.37341354,              !- Vertex 2 Y-coordinate {m}
    1.929494,                !- Vertex 2 Z-coordinate {m}
    0.4075967779,            !- Vertex 3 X-coordinate {m}
    3.37341354,              !- Vertex 3 Y-coordinate {m}
    5.382658,                !- Vertex 3 Z-coordinate {m}
    0.4075967779,            !- Vertex 4 X-coordinate {m}
    3.06861354,              !- Vertex 4 Y-coordinate {m}
    5.382658;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN17, Wall (with hole) - 8.422 m2, 90.0? Surface Area: 1.0525
BuildingSurface:Detailed,
    P_15407_12_0_10117,      !- Name
    Wall,                    !- Surface Type
    6,                       !- Construction Name
    FL1_ZN1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15281_2_0_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.4075967779,            !- Vertex 1 X-coordinate {m}
    3.37341354,              !- Vertex 1 Y-coordinate {m}
    1.929494,                !- Vertex 1 Z-coordinate {m}
    0.4075967779,            !- Vertex 2 X-coordinate {m}
    3.06861354,              !- Vertex 2 Y-coordinate {m}
    1.929494,                !- Vertex 2 Z-coordinate {m}
    0.4075967779,            !- Vertex 3 X-coordinate {m}
    3.06861354,              !- Vertex 3 Y-coordinate {m}
    5.382658,                !- Vertex 3 Z-coordinate {m}
    0.4075967779,            !- Vertex 4 X-coordinate {m}
    3.37341354,              !- Vertex 4 Y-coordinate {m}
    5.382658;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN17, Wall (with hole) - 8.422 m2, 90.0? Surface Area: 1.0525
BuildingSurface:Detailed,
    P_15281_2_1_0,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    FL1_ZN17,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_6761_51_0_10118,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.4075967779,            !- Vertex 1 X-coordinate {m}
    3.37341354,              !- Vertex 1 Y-coordinate {m}
    1.929494,                !- Vertex 1 Z-coordinate {m}
    0.4075967779,            !- Vertex 2 X-coordinate {m}
    3.67821354,              !- Vertex 2 Y-coordinate {m}
    1.929494,                !- Vertex 2 Z-coordinate {m}
    0.4075967779,            !- Vertex 3 X-coordinate {m}
    3.67821354,              !- Vertex 3 Y-coordinate {m}
    5.382658,                !- Vertex 3 Z-coordinate {m}
    0.4075967779,            !- Vertex 4 X-coordinate {m}
    3.37341354,              !- Vertex 4 Y-coordinate {m}
    5.382658;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN17, Wall (with hole) - 8.422 m2, 90.0? Surface Area: 1.0525
BuildingSurface:Detailed,
    P_6761_51_0_10118,       !- Name
    Wall,                    !- Surface Type
    6,                       !- Construction Name
    FL1_Balcony_E,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15281_2_1_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.4075967779,            !- Vertex 1 X-coordinate {m}
    3.67821354,              !- Vertex 1 Y-coordinate {m}
    1.929494,                !- Vertex 1 Z-coordinate {m}
    0.4075967779,            !- Vertex 2 X-coordinate {m}
    3.37341354,              !- Vertex 2 Y-coordinate {m}
    1.929494,                !- Vertex 2 Z-coordinate {m}
    0.4075967779,            !- Vertex 3 X-coordinate {m}
    3.37341354,              !- Vertex 3 Y-coordinate {m}
    5.382658,                !- Vertex 3 Z-coordinate {m}
    0.4075967779,            !- Vertex 4 X-coordinate {m}
    3.67821354,              !- Vertex 4 Y-coordinate {m}
    5.382658;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN17, Wall (with hole) - 8.422 m2, 90.0? Surface Area: 3.158m2
BuildingSurface:Detailed,
    W_15281_2_2_0,           !- Name
    Wall,                    !- Surface Type
    7,                       !- Construction Name
    FL1_ZN17,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.4075967779,            !- Vertex 1 X-coordinate {m}
    7.33370354,              !- Vertex 1 Y-coordinate {m}
    1.931494,                !- Vertex 1 Z-coordinate {m}
    0.4075967779,            !- Vertex 2 X-coordinate {m}
    9.16461354,              !- Vertex 2 Y-coordinate {m}
    1.931494,                !- Vertex 2 Z-coordinate {m}
    0.4075967779,            !- Vertex 3 X-coordinate {m}
    9.16461354,              !- Vertex 3 Y-coordinate {m}
    3.656176,                !- Vertex 3 Z-coordinate {m}
    0.4075967779,            !- Vertex 4 X-coordinate {m}
    7.33370354,              !- Vertex 4 Y-coordinate {m}
    3.656176;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN17, Wall (with hole) - 8.422 m2, 90.0? Surface Area: 3.161m2
BuildingSurface:Detailed,
    W_15281_2_2_5,           !- Name
    Wall,                    !- Surface Type
    7,                       !- Construction Name
    FL1_ZN17,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.4075967779,            !- Vertex 1 X-coordinate {m}
    7.33370354,              !- Vertex 1 Y-coordinate {m}
    3.656176,                !- Vertex 1 Z-coordinate {m}
    0.4075967779,            !- Vertex 2 X-coordinate {m}
    9.16461354,              !- Vertex 2 Y-coordinate {m}
    3.656176,                !- Vertex 2 Z-coordinate {m}
    0.4075967779,            !- Vertex 3 X-coordinate {m}
    9.16461354,              !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    0.4075967779,            !- Vertex 4 X-coordinate {m}
    7.33370354,              !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN17, Wall - 12.683 m2 - 0.0? Surface Area: 12.683m2
BuildingSurface:Detailed,
    W_15281_3_0_0,           !- Name
    Wall,                    !- Surface Type
    7,                       !- Construction Name
    FL1_ZN17,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.4075967779,            !- Vertex 1 X-coordinate {m}
    9.1646135382,            !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    -3.264935418,            !- Vertex 2 X-coordinate {m}
    9.1646135382,            !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    -3.264935418,            !- Vertex 3 X-coordinate {m}
    9.1646135382,            !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    0.4075967779,            !- Vertex 4 X-coordinate {m}
    9.1646135382,            !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN17, Partition - 12.683 m2 (FloorOne, FL1_ZN18), Surface Area: 12.6827
BuildingSurface:Detailed,
    P_15281_5_0_0,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    FL1_ZN17,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15415_3_0_10119,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.26493542,             !- Vertex 1 X-coordinate {m}
    3.0686135382,            !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    0.40759678,              !- Vertex 2 X-coordinate {m}
    3.0686135382,            !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    0.40759678,              !- Vertex 3 X-coordinate {m}
    3.0686135382,            !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    -3.26493542,             !- Vertex 4 X-coordinate {m}
    3.0686135382,            !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN17, Partition - 12.683 m2 (FloorOne, FL1_ZN18), Surface Area: 12.6827
BuildingSurface:Detailed,
    P_15415_3_0_10119,       !- Name
    Wall,                    !- Surface Type
    6,                       !- Construction Name
    FL1_ZN18,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15281_5_0_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.40759678,              !- Vertex 1 X-coordinate {m}
    3.0686135382,            !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    -3.26493542,             !- Vertex 2 X-coordinate {m}
    3.0686135382,            !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    -3.26493542,             !- Vertex 3 X-coordinate {m}
    3.0686135382,            !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    0.40759678,              !- Vertex 4 X-coordinate {m}
    3.0686135382,            !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN17, Inter-block partition - 12.630 m2 (FloorOne_Balcony_E, Zone 1), Surface Area: 12.6295
BuildingSurface:Detailed,
    P_15281_7_0_0,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    FL1_ZN17,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_6761_31_0_10120,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.7123967779,            !- Vertex 1 X-coordinate {m}
    3.67832354,              !- Vertex 1 Y-coordinate {m}
    1.929494,                !- Vertex 1 Z-coordinate {m}
    0.7123967779,            !- Vertex 2 X-coordinate {m}
    7.33570354,              !- Vertex 2 Y-coordinate {m}
    1.929494,                !- Vertex 2 Z-coordinate {m}
    0.7123967779,            !- Vertex 3 X-coordinate {m}
    7.33570354,              !- Vertex 3 Y-coordinate {m}
    5.382658,                !- Vertex 3 Z-coordinate {m}
    0.7123967779,            !- Vertex 4 X-coordinate {m}
    3.67832354,              !- Vertex 4 Y-coordinate {m}
    5.382658;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN17, Inter-block partition - 12.630 m2 (FloorOne_Balcony_E, Zone 1), Surface Area: 12.6295
BuildingSurface:Detailed,
    P_6761_31_0_10120,       !- Name
    Wall,                    !- Surface Type
    6,                       !- Construction Name
    FL1_Balcony_E,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15281_7_0_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.7123967779,            !- Vertex 1 X-coordinate {m}
    7.33570354,              !- Vertex 1 Y-coordinate {m}
    1.929494,                !- Vertex 1 Z-coordinate {m}
    0.7123967779,            !- Vertex 2 X-coordinate {m}
    3.67832354,              !- Vertex 2 Y-coordinate {m}
    1.929494,                !- Vertex 2 Z-coordinate {m}
    0.7123967779,            !- Vertex 3 X-coordinate {m}
    3.67832354,              !- Vertex 3 Y-coordinate {m}
    5.382658,                !- Vertex 3 Z-coordinate {m}
    0.7123967779,            !- Vertex 4 X-coordinate {m}
    7.33570354,              !- Vertex 4 Y-coordinate {m}
    5.382658;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN17, Zone 1, Surface Area: 1.1148
BuildingSurface:Detailed,
    C_15281_8_0_0,           !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    FL1_ZN17,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_9429_44_0_10121,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.40759678,              !- Vertex 1 X-coordinate {m}
    3.67832354,              !- Vertex 1 Y-coordinate {m}
    5.382658,                !- Vertex 1 Z-coordinate {m}
    0.71239678,              !- Vertex 2 X-coordinate {m}
    3.67832354,              !- Vertex 2 Y-coordinate {m}
    5.382658,                !- Vertex 2 Z-coordinate {m}
    0.71239678,              !- Vertex 3 X-coordinate {m}
    7.33570354,              !- Vertex 3 Y-coordinate {m}
    5.382658,                !- Vertex 3 Z-coordinate {m}
    0.40759678,              !- Vertex 4 X-coordinate {m}
    7.33570354,              !- Vertex 4 Y-coordinate {m}
    5.382658;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN17, Zone 1, Surface Area: 1.1148
BuildingSurface:Detailed,
    F_9429_44_0_10121,       !- Name
    Floor,                   !- Surface Type
    9,                       !- Construction Name
    FL1_Plenum,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_15281_8_0_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.71239678,              !- Vertex 1 X-coordinate {m}
    3.67832354,              !- Vertex 1 Y-coordinate {m}
    5.382658,                !- Vertex 1 Z-coordinate {m}
    0.40759678,              !- Vertex 2 X-coordinate {m}
    3.67832354,              !- Vertex 2 Y-coordinate {m}
    5.382658,                !- Vertex 2 Z-coordinate {m}
    0.40759678,              !- Vertex 3 X-coordinate {m}
    7.33570354,              !- Vertex 3 Y-coordinate {m}
    5.382658,                !- Vertex 3 Z-coordinate {m}
    0.71239678,              !- Vertex 4 X-coordinate {m}
    7.33570354,              !- Vertex 4 Y-coordinate {m}
    5.382658;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN17, Wall (with hole) - 45.37 ft2, 0.0? Surface Area: 1.0525
BuildingSurface:Detailed,
    P_15281_9_0_0,           !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    FL1_ZN17,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15407_3_0_10122,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.40759678,              !- Vertex 1 X-coordinate {m}
    3.67832354,              !- Vertex 1 Y-coordinate {m}
    1.929494,                !- Vertex 1 Z-coordinate {m}
    0.71239678,              !- Vertex 2 X-coordinate {m}
    3.67832354,              !- Vertex 2 Y-coordinate {m}
    1.929494,                !- Vertex 2 Z-coordinate {m}
    0.71239678,              !- Vertex 3 X-coordinate {m}
    3.67832354,              !- Vertex 3 Y-coordinate {m}
    5.382658,                !- Vertex 3 Z-coordinate {m}
    0.40759678,              !- Vertex 4 X-coordinate {m}
    3.67832354,              !- Vertex 4 Y-coordinate {m}
    5.382658;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN17, Wall (with hole) - 45.37 ft2, 0.0? Surface Area: 1.0525
BuildingSurface:Detailed,
    P_15407_3_0_10122,       !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    FL1_ZN1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15281_9_0_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.71239678,              !- Vertex 1 X-coordinate {m}
    3.67832354,              !- Vertex 1 Y-coordinate {m}
    1.929494,                !- Vertex 1 Z-coordinate {m}
    0.40759678,              !- Vertex 2 X-coordinate {m}
    3.67832354,              !- Vertex 2 Y-coordinate {m}
    1.929494,                !- Vertex 2 Z-coordinate {m}
    0.40759678,              !- Vertex 3 X-coordinate {m}
    3.67832354,              !- Vertex 3 Y-coordinate {m}
    5.382658,                !- Vertex 3 Z-coordinate {m}
    0.71239678,              !- Vertex 4 X-coordinate {m}
    3.67832354,              !- Vertex 4 Y-coordinate {m}
    5.382658;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN17, Zone 1, Surface Area: 1.053m2
BuildingSurface:Detailed,
    W_15281_11_0_0,          !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    FL1_ZN17,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.7123967779,            !- Vertex 1 X-coordinate {m}
    7.33570354,              !- Vertex 1 Y-coordinate {m}
    1.929494,                !- Vertex 1 Z-coordinate {m}
    0.4075967779,            !- Vertex 2 X-coordinate {m}
    7.33570354,              !- Vertex 2 Y-coordinate {m}
    1.929494,                !- Vertex 2 Z-coordinate {m}
    0.4075967779,            !- Vertex 3 X-coordinate {m}
    7.33570354,              !- Vertex 3 Y-coordinate {m}
    5.382658,                !- Vertex 3 Z-coordinate {m}
    0.7123967779,            !- Vertex 4 X-coordinate {m}
    7.33570354,              !- Vertex 4 Y-coordinate {m}
    5.382658;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN3, Ceiling - 33.445 m2, Surface Area: 33.4451
BuildingSurface:Detailed,
    C_15288_1_0_0,           !- Name
    Ceiling,                 !- Surface Type
    interior_ceiling,        !- Construction Name
    FL1_ZN3,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_9429_0_0_10123,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.47639678,             !- Vertex 1 X-coordinate {m}
    3.06861354,              !- Vertex 1 Y-coordinate {m}
    5.382768,                !- Vertex 1 Z-coordinate {m}
    22.96279678,             !- Vertex 2 X-coordinate {m}
    3.06861354,              !- Vertex 2 Y-coordinate {m}
    5.382768,                !- Vertex 2 Z-coordinate {m}
    22.96279678,             !- Vertex 3 X-coordinate {m}
    9.16461354,              !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    17.47639678,             !- Vertex 4 X-coordinate {m}
    9.16461354,              !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN3, Ceiling - 33.445 m2, Surface Area: 33.4451
BuildingSurface:Detailed,
    F_9429_0_0_10123,        !- Name
    Floor,                   !- Surface Type
    plenum_floor,            !- Construction Name
    FL1_Plenum,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_15288_1_0_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.96279678,             !- Vertex 1 X-coordinate {m}
    3.06861354,              !- Vertex 1 Y-coordinate {m}
    5.382768,                !- Vertex 1 Z-coordinate {m}
    17.47639678,             !- Vertex 2 X-coordinate {m}
    3.06861354,              !- Vertex 2 Y-coordinate {m}
    5.382768,                !- Vertex 2 Z-coordinate {m}
    17.47639678,             !- Vertex 3 X-coordinate {m}
    9.16461354,              !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    22.96279678,             !- Vertex 4 X-coordinate {m}
    9.16461354,              !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN3, Wall - 21.052 m2 - 90.0? Surface Area: 21.052m2
BuildingSurface:Detailed,
    W_15288_2_0_0,           !- Name
    Wall,                    !- Surface Type
    7,                       !- Construction Name
    FL1_ZN3,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    22.962796778,            !- Vertex 1 X-coordinate {m}
    3.0686135382,            !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    22.962796778,            !- Vertex 2 X-coordinate {m}
    9.1646135382,            !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    22.962796778,            !- Vertex 3 X-coordinate {m}
    9.1646135382,            !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    22.962796778,            !- Vertex 4 X-coordinate {m}
    3.0686135382,            !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN3, Wall - 18.947 m2 - 0.0? Surface Area: 18.947m2
BuildingSurface:Detailed,
    W_15288_3_0_0,           !- Name
    Wall,                    !- Surface Type
    7,                       !- Construction Name
    FL1_ZN3,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    22.962796778,            !- Vertex 1 X-coordinate {m}
    9.1646135382,            !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    17.476396778,            !- Vertex 2 X-coordinate {m}
    9.1646135382,            !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    17.476396778,            !- Vertex 3 X-coordinate {m}
    9.1646135382,            !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    22.962796778,            !- Vertex 4 X-coordinate {m}
    9.1646135382,            !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN3, Wall (with hole) - 8.422 m2, 270.0? Surface Area: 1.0525
BuildingSurface:Detailed,
    P_15288_4_0_0,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    FL1_ZN3,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15407_10_0_10124,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.476396778,            !- Vertex 1 X-coordinate {m}
    3.37341354,              !- Vertex 1 Y-coordinate {m}
    1.929494,                !- Vertex 1 Z-coordinate {m}
    17.476396778,            !- Vertex 2 X-coordinate {m}
    3.06861354,              !- Vertex 2 Y-coordinate {m}
    1.929494,                !- Vertex 2 Z-coordinate {m}
    17.476396778,            !- Vertex 3 X-coordinate {m}
    3.06861354,              !- Vertex 3 Y-coordinate {m}
    5.382658,                !- Vertex 3 Z-coordinate {m}
    17.476396778,            !- Vertex 4 X-coordinate {m}
    3.37341354,              !- Vertex 4 Y-coordinate {m}
    5.382658;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN3, Wall (with hole) - 8.422 m2, 270.0? Surface Area: 1.0525
BuildingSurface:Detailed,
    P_15407_10_0_10124,      !- Name
    Wall,                    !- Surface Type
    6,                       !- Construction Name
    FL1_ZN1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15288_4_0_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.476396778,            !- Vertex 1 X-coordinate {m}
    3.06861354,              !- Vertex 1 Y-coordinate {m}
    1.929494,                !- Vertex 1 Z-coordinate {m}
    17.476396778,            !- Vertex 2 X-coordinate {m}
    3.37341354,              !- Vertex 2 Y-coordinate {m}
    1.929494,                !- Vertex 2 Z-coordinate {m}
    17.476396778,            !- Vertex 3 X-coordinate {m}
    3.37341354,              !- Vertex 3 Y-coordinate {m}
    5.382658,                !- Vertex 3 Z-coordinate {m}
    17.476396778,            !- Vertex 4 X-coordinate {m}
    3.06861354,              !- Vertex 4 Y-coordinate {m}
    5.382658;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN3, Wall (with hole) - 8.422 m2, 270.0? Surface Area: 1.0525
BuildingSurface:Detailed,
    P_15288_4_1_0,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    FL1_ZN3,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_6761_53_0_10125,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.476396778,            !- Vertex 1 X-coordinate {m}
    3.67821354,              !- Vertex 1 Y-coordinate {m}
    1.929494,                !- Vertex 1 Z-coordinate {m}
    17.476396778,            !- Vertex 2 X-coordinate {m}
    3.37341354,              !- Vertex 2 Y-coordinate {m}
    1.929494,                !- Vertex 2 Z-coordinate {m}
    17.476396778,            !- Vertex 3 X-coordinate {m}
    3.37341354,              !- Vertex 3 Y-coordinate {m}
    5.382658,                !- Vertex 3 Z-coordinate {m}
    17.476396778,            !- Vertex 4 X-coordinate {m}
    3.67821354,              !- Vertex 4 Y-coordinate {m}
    5.382658;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN3, Wall (with hole) - 8.422 m2, 270.0? Surface Area: 1.0525
BuildingSurface:Detailed,
    P_6761_53_0_10125,       !- Name
    Wall,                    !- Surface Type
    6,                       !- Construction Name
    FL1_Balcony_E,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15288_4_1_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.476396778,            !- Vertex 1 X-coordinate {m}
    3.37341354,              !- Vertex 1 Y-coordinate {m}
    1.929494,                !- Vertex 1 Z-coordinate {m}
    17.476396778,            !- Vertex 2 X-coordinate {m}
    3.67821354,              !- Vertex 2 Y-coordinate {m}
    1.929494,                !- Vertex 2 Z-coordinate {m}
    17.476396778,            !- Vertex 3 X-coordinate {m}
    3.67821354,              !- Vertex 3 Y-coordinate {m}
    5.382658,                !- Vertex 3 Z-coordinate {m}
    17.476396778,            !- Vertex 4 X-coordinate {m}
    3.37341354,              !- Vertex 4 Y-coordinate {m}
    5.382658;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN3, Wall (with hole) - 8.422 m2, 270.0? Surface Area: 3.162m2
BuildingSurface:Detailed,
    W_15288_4_2_2,           !- Name
    Wall,                    !- Surface Type
    7,                       !- Construction Name
    FL1_ZN3,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    17.476396778,            !- Vertex 1 X-coordinate {m}
    9.16461354,              !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    17.476396778,            !- Vertex 2 X-coordinate {m}
    7.33370354,              !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    17.476396778,            !- Vertex 3 X-coordinate {m}
    7.33370354,              !- Vertex 3 Y-coordinate {m}
    3.656176,                !- Vertex 3 Z-coordinate {m}
    17.476396778,            !- Vertex 4 X-coordinate {m}
    9.16461354,              !- Vertex 4 Y-coordinate {m}
    3.656176;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN3, Wall (with hole) - 8.422 m2, 270.0? Surface Area: 3.157m2
BuildingSurface:Detailed,
    W_15288_4_2_3,           !- Name
    Wall,                    !- Surface Type
    7,                       !- Construction Name
    FL1_ZN3,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    17.476396778,            !- Vertex 1 X-coordinate {m}
    9.16461354,              !- Vertex 1 Y-coordinate {m}
    3.656176,                !- Vertex 1 Z-coordinate {m}
    17.476396778,            !- Vertex 2 X-coordinate {m}
    7.33370354,              !- Vertex 2 Y-coordinate {m}
    3.656176,                !- Vertex 2 Z-coordinate {m}
    17.476396778,            !- Vertex 3 X-coordinate {m}
    7.33370354,              !- Vertex 3 Y-coordinate {m}
    5.380658,                !- Vertex 3 Z-coordinate {m}
    17.476396778,            !- Vertex 4 X-coordinate {m}
    9.16461354,              !- Vertex 4 Y-coordinate {m}
    5.380658;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN3, Partition - 18.947 m2 (FloorOne, FL1_ZN4), Surface Area: 18.9466
BuildingSurface:Detailed,
    P_15288_5_0_0,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    FL1_ZN3,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15356_3_0_10126,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.47639678,             !- Vertex 1 X-coordinate {m}
    3.0686135382,            !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    22.96279678,             !- Vertex 2 X-coordinate {m}
    3.0686135382,            !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    22.96279678,             !- Vertex 3 X-coordinate {m}
    3.0686135382,            !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    17.47639678,             !- Vertex 4 X-coordinate {m}
    3.0686135382,            !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN3, Partition - 18.947 m2 (FloorOne, FL1_ZN4), Surface Area: 18.9466
BuildingSurface:Detailed,
    P_15356_3_0_10126,       !- Name
    Wall,                    !- Surface Type
    6,                       !- Construction Name
    FL1_ZN4,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15288_5_0_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.96279678,             !- Vertex 1 X-coordinate {m}
    3.0686135382,            !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    17.47639678,             !- Vertex 2 X-coordinate {m}
    3.0686135382,            !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    17.47639678,             !- Vertex 3 X-coordinate {m}
    3.0686135382,            !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    22.96279678,             !- Vertex 4 X-coordinate {m}
    3.0686135382,            !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN3, Inter-block partition - 12.630 m2 (FloorOne_Balcony_E, Zone 1), Surface Area: 10.5866
BuildingSurface:Detailed,
    P_15288_7_0_0,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    FL1_ZN3,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_6761_13_0_10127,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.171596778,            !- Vertex 1 X-coordinate {m}
    7.33570354,              !- Vertex 1 Y-coordinate {m}
    1.929494,                !- Vertex 1 Z-coordinate {m}
    17.171596778,            !- Vertex 2 X-coordinate {m}
    3.67832354,              !- Vertex 2 Y-coordinate {m}
    1.929494,                !- Vertex 2 Z-coordinate {m}
    17.171596778,            !- Vertex 3 X-coordinate {m}
    3.67832354,              !- Vertex 3 Y-coordinate {m}
    5.382658,                !- Vertex 3 Z-coordinate {m}
    17.171596778,            !- Vertex 4 X-coordinate {m}
    7.33570354,              !- Vertex 4 Y-coordinate {m}
    5.382658;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN3, Inter-block partition - 12.630 m2 (FloorOne_Balcony_E, Zone 1), Surface Area: 10.5866
BuildingSurface:Detailed,
    P_6761_13_0_10127,       !- Name
    Wall,                    !- Surface Type
    6,                       !- Construction Name
    FL1_Balcony_E,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15288_7_0_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.171596778,            !- Vertex 1 X-coordinate {m}
    3.67832354,              !- Vertex 1 Y-coordinate {m}
    1.929494,                !- Vertex 1 Z-coordinate {m}
    17.171596778,            !- Vertex 2 X-coordinate {m}
    7.33570354,              !- Vertex 2 Y-coordinate {m}
    1.929494,                !- Vertex 2 Z-coordinate {m}
    17.171596778,            !- Vertex 3 X-coordinate {m}
    7.33570354,              !- Vertex 3 Y-coordinate {m}
    5.382658,                !- Vertex 3 Z-coordinate {m}
    17.171596778,            !- Vertex 4 X-coordinate {m}
    3.67832354,              !- Vertex 4 Y-coordinate {m}
    5.382658;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN3, Zone 1, Surface Area: 1.1148
BuildingSurface:Detailed,
    C_15288_8_0_0,           !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    FL1_ZN3,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_9429_32_0_10129,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.17159678,             !- Vertex 1 X-coordinate {m}
    3.67832354,              !- Vertex 1 Y-coordinate {m}
    5.382658,                !- Vertex 1 Z-coordinate {m}
    17.47639678,             !- Vertex 2 X-coordinate {m}
    3.67832354,              !- Vertex 2 Y-coordinate {m}
    5.382658,                !- Vertex 2 Z-coordinate {m}
    17.47639678,             !- Vertex 3 X-coordinate {m}
    7.33570354,              !- Vertex 3 Y-coordinate {m}
    5.382658,                !- Vertex 3 Z-coordinate {m}
    17.17159678,             !- Vertex 4 X-coordinate {m}
    7.33570354,              !- Vertex 4 Y-coordinate {m}
    5.382658;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN3, Zone 1, Surface Area: 1.1148
BuildingSurface:Detailed,
    F_9429_32_0_10129,       !- Name
    Floor,                   !- Surface Type
    9,                       !- Construction Name
    FL1_Plenum,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_15288_8_0_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.47639678,             !- Vertex 1 X-coordinate {m}
    3.67832354,              !- Vertex 1 Y-coordinate {m}
    5.382658,                !- Vertex 1 Z-coordinate {m}
    17.17159678,             !- Vertex 2 X-coordinate {m}
    3.67832354,              !- Vertex 2 Y-coordinate {m}
    5.382658,                !- Vertex 2 Z-coordinate {m}
    17.17159678,             !- Vertex 3 X-coordinate {m}
    7.33570354,              !- Vertex 3 Y-coordinate {m}
    5.382658,                !- Vertex 3 Z-coordinate {m}
    17.47639678,             !- Vertex 4 X-coordinate {m}
    7.33570354,              !- Vertex 4 Y-coordinate {m}
    5.382658;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN3, Zone 1, Surface Area: 1.053m2
BuildingSurface:Detailed,
    W_15288_9_0_0,           !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    FL1_ZN3,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    17.476396778,            !- Vertex 1 X-coordinate {m}
    7.33570354,              !- Vertex 1 Y-coordinate {m}
    1.929494,                !- Vertex 1 Z-coordinate {m}
    17.171596778,            !- Vertex 2 X-coordinate {m}
    7.33570354,              !- Vertex 2 Y-coordinate {m}
    1.929494,                !- Vertex 2 Z-coordinate {m}
    17.171596778,            !- Vertex 3 X-coordinate {m}
    7.33570354,              !- Vertex 3 Y-coordinate {m}
    5.382658,                !- Vertex 3 Z-coordinate {m}
    17.476396778,            !- Vertex 4 X-coordinate {m}
    7.33570354,              !- Vertex 4 Y-coordinate {m}
    5.382658;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN3, Wall (with hole) - 45.37 ft2, 0.0? Surface Area: 1.0525
BuildingSurface:Detailed,
    P_15288_11_0_0,          !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    FL1_ZN3,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15407_3_0_10130,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.17159678,             !- Vertex 1 X-coordinate {m}
    3.67832354,              !- Vertex 1 Y-coordinate {m}
    1.929494,                !- Vertex 1 Z-coordinate {m}
    17.47639678,             !- Vertex 2 X-coordinate {m}
    3.67832354,              !- Vertex 2 Y-coordinate {m}
    1.929494,                !- Vertex 2 Z-coordinate {m}
    17.47639678,             !- Vertex 3 X-coordinate {m}
    3.67832354,              !- Vertex 3 Y-coordinate {m}
    5.382658,                !- Vertex 3 Z-coordinate {m}
    17.17159678,             !- Vertex 4 X-coordinate {m}
    3.67832354,              !- Vertex 4 Y-coordinate {m}
    5.382658;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN3, Wall (with hole) - 45.37 ft2, 0.0? Surface Area: 1.0525
BuildingSurface:Detailed,
    P_15407_3_0_10130,       !- Name
    Wall,                    !- Surface Type
    9,                       !- Construction Name
    FL1_ZN1,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15288_11_0_0,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.47639678,             !- Vertex 1 X-coordinate {m}
    3.67832354,              !- Vertex 1 Y-coordinate {m}
    1.929494,                !- Vertex 1 Z-coordinate {m}
    17.17159678,             !- Vertex 2 X-coordinate {m}
    3.67832354,              !- Vertex 2 Y-coordinate {m}
    1.929494,                !- Vertex 2 Z-coordinate {m}
    17.17159678,             !- Vertex 3 X-coordinate {m}
    3.67832354,              !- Vertex 3 Y-coordinate {m}
    5.382658,                !- Vertex 3 Z-coordinate {m}
    17.47639678,             !- Vertex 4 X-coordinate {m}
    3.67832354,              !- Vertex 4 Y-coordinate {m}
    5.382658;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN13, Ceiling - 22.575 m2, Surface Area: 22.5754
BuildingSurface:Detailed,
    C_15295_1_0_0,           !- Name
    Ceiling,                 !- Surface Type
    interior_ceiling,        !- Construction Name
    FL1_ZN13,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_9429_0_0_10131,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.00360322,            !- Vertex 1 X-coordinate {m}
    -16.28618646,            !- Vertex 1 Y-coordinate {m}
    5.382768,                !- Vertex 1 Z-coordinate {m}
    -8.88880322,             !- Vertex 2 X-coordinate {m}
    -16.28618646,            !- Vertex 2 Y-coordinate {m}
    5.382768,                !- Vertex 2 Z-coordinate {m}
    -8.88880322,             !- Vertex 3 X-coordinate {m}
    -10.79978646,            !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    -13.00360322,            !- Vertex 4 X-coordinate {m}
    -10.79978646,            !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN13, Ceiling - 22.575 m2, Surface Area: 22.5754
BuildingSurface:Detailed,
    F_9429_0_0_10131,        !- Name
    Floor,                   !- Surface Type
    plenum_floor,            !- Construction Name
    FL1_Plenum,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_15295_1_0_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.88880322,             !- Vertex 1 X-coordinate {m}
    -16.28618646,            !- Vertex 1 Y-coordinate {m}
    5.382768,                !- Vertex 1 Z-coordinate {m}
    -13.00360322,            !- Vertex 2 X-coordinate {m}
    -16.28618646,            !- Vertex 2 Y-coordinate {m}
    5.382768,                !- Vertex 2 Z-coordinate {m}
    -13.00360322,            !- Vertex 3 X-coordinate {m}
    -10.79978646,            !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    -8.88880322,             !- Vertex 4 X-coordinate {m}
    -10.79978646,            !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN13, Partition - 18.947 m2 (FloorOne, FL1_ZN12), Surface Area: 18.9466
BuildingSurface:Detailed,
    P_15295_2_0_0,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    FL1_ZN13,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15302_4_0_10132,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.8888032221,           !- Vertex 1 X-coordinate {m}
    -16.28618646,            !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    -8.8888032221,           !- Vertex 2 X-coordinate {m}
    -10.79978646,            !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    -8.8888032221,           !- Vertex 3 X-coordinate {m}
    -10.79978646,            !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    -8.8888032221,           !- Vertex 4 X-coordinate {m}
    -16.28618646,            !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN13, Partition - 18.947 m2 (FloorOne, FL1_ZN12), Surface Area: 18.9466
BuildingSurface:Detailed,
    P_15302_4_0_10132,       !- Name
    Wall,                    !- Surface Type
    6,                       !- Construction Name
    FL1_ZN12,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15295_2_0_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.8888032221,           !- Vertex 1 X-coordinate {m}
    -10.79978646,            !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    -8.8888032221,           !- Vertex 2 X-coordinate {m}
    -16.28618646,            !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    -8.8888032221,           !- Vertex 3 X-coordinate {m}
    -16.28618646,            !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    -8.8888032221,           !- Vertex 4 X-coordinate {m}
    -10.79978646,            !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN13, Partition - 14.210 m2 (FloorOne, FL1_ZN11), Surface Area: 14.2100
BuildingSurface:Detailed,
    P_15295_3_0_0,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    FL1_ZN13,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15324_11_0_10133,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.88880322,             !- Vertex 1 X-coordinate {m}
    -10.7997864619,          !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    -13.00360322,            !- Vertex 2 X-coordinate {m}
    -10.7997864619,          !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    -13.00360322,            !- Vertex 3 X-coordinate {m}
    -10.7997864619,          !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    -8.88880322,             !- Vertex 4 X-coordinate {m}
    -10.7997864619,          !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN13, Partition - 14.210 m2 (FloorOne, FL1_ZN11), Surface Area: 14.2100
BuildingSurface:Detailed,
    P_15324_11_0_10133,      !- Name
    Wall,                    !- Surface Type
    6,                       !- Construction Name
    FL1_ZN11,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15295_3_0_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.00360322,            !- Vertex 1 X-coordinate {m}
    -10.7997864619,          !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    -8.88880322,             !- Vertex 2 X-coordinate {m}
    -10.7997864619,          !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    -8.88880322,             !- Vertex 3 X-coordinate {m}
    -10.7997864619,          !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    -13.00360322,            !- Vertex 4 X-coordinate {m}
    -10.7997864619,          !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN13, Wall - 18.947 m2 - 270.0? Surface Area: 18.947m2
BuildingSurface:Detailed,
    W_15295_4_0_0,           !- Name
    Wall,                    !- Surface Type
    7,                       !- Construction Name
    FL1_ZN13,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.0036032221,          !- Vertex 1 X-coordinate {m}
    -10.7997864619,          !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    -13.0036032221,          !- Vertex 2 X-coordinate {m}
    -16.2861864619,          !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    -13.0036032221,          !- Vertex 3 X-coordinate {m}
    -16.2861864619,          !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    -13.0036032221,          !- Vertex 4 X-coordinate {m}
    -10.7997864619,          !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN13, Wall - 14.210 m2 - 180.0? Surface Area: 14.210m2
BuildingSurface:Detailed,
    W_15295_5_0_0,           !- Name
    Wall,                    !- Surface Type
    7,                       !- Construction Name
    FL1_ZN13,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.0036032221,          !- Vertex 1 X-coordinate {m}
    -16.2861864619,          !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    -8.8888032221,           !- Vertex 2 X-coordinate {m}
    -16.2861864619,          !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    -8.8888032221,           !- Vertex 3 X-coordinate {m}
    -16.2861864619,          !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    -13.0036032221,          !- Vertex 4 X-coordinate {m}
    -16.2861864619,          !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN12, Ceiling - 27.592 m2, Surface Area: 27.5922
BuildingSurface:Detailed,
    C_15302_1_0_0,           !- Name
    Ceiling,                 !- Surface Type
    interior_ceiling,        !- Construction Name
    FL1_ZN12,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_9429_0_0_10134,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.88880322,             !- Vertex 1 X-coordinate {m}
    -16.28618646,            !- Vertex 1 Y-coordinate {m}
    5.382768,                !- Vertex 1 Z-coordinate {m}
    -3.85960322,             !- Vertex 2 X-coordinate {m}
    -16.28618646,            !- Vertex 2 Y-coordinate {m}
    5.382768,                !- Vertex 2 Z-coordinate {m}
    -3.85960322,             !- Vertex 3 X-coordinate {m}
    -10.79978646,            !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    -8.88880322,             !- Vertex 4 X-coordinate {m}
    -10.79978646,            !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN12, Ceiling - 27.592 m2, Surface Area: 27.5922
BuildingSurface:Detailed,
    F_9429_0_0_10134,        !- Name
    Floor,                   !- Surface Type
    plenum_floor,            !- Construction Name
    FL1_Plenum,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_15302_1_0_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.85960322,             !- Vertex 1 X-coordinate {m}
    -16.28618646,            !- Vertex 1 Y-coordinate {m}
    5.382768,                !- Vertex 1 Z-coordinate {m}
    -8.88880322,             !- Vertex 2 X-coordinate {m}
    -16.28618646,            !- Vertex 2 Y-coordinate {m}
    5.382768,                !- Vertex 2 Z-coordinate {m}
    -8.88880322,             !- Vertex 3 X-coordinate {m}
    -10.79978646,            !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    -3.85960322,             !- Vertex 4 X-coordinate {m}
    -10.79978646,            !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN12, Partition - 18.947 m2 (FloorOne, FL1_ZN14), Surface Area: 18.9466
BuildingSurface:Detailed,
    P_15302_2_0_0,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    FL1_ZN12,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15309_4_0_10135,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.8596032221,           !- Vertex 1 X-coordinate {m}
    -16.28618646,            !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    -3.8596032221,           !- Vertex 2 X-coordinate {m}
    -10.79978646,            !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    -3.8596032221,           !- Vertex 3 X-coordinate {m}
    -10.79978646,            !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    -3.8596032221,           !- Vertex 4 X-coordinate {m}
    -16.28618646,            !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN12, Partition - 18.947 m2 (FloorOne, FL1_ZN14), Surface Area: 18.9466
BuildingSurface:Detailed,
    P_15309_4_0_10135,       !- Name
    Wall,                    !- Surface Type
    6,                       !- Construction Name
    FL1_ZN14,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15302_2_0_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.8596032221,           !- Vertex 1 X-coordinate {m}
    -10.79978646,            !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    -3.8596032221,           !- Vertex 2 X-coordinate {m}
    -16.28618646,            !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    -3.8596032221,           !- Vertex 3 X-coordinate {m}
    -16.28618646,            !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    -3.8596032221,           !- Vertex 4 X-coordinate {m}
    -10.79978646,            !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN12, Partition - 17.368 m2 (FloorOne, FL1_ZN11), Surface Area: 17.3678
BuildingSurface:Detailed,
    P_15302_3_0_0,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    FL1_ZN12,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15324_12_0_10136,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.85960322,             !- Vertex 1 X-coordinate {m}
    -10.7997864619,          !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    -8.88880322,             !- Vertex 2 X-coordinate {m}
    -10.7997864619,          !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    -8.88880322,             !- Vertex 3 X-coordinate {m}
    -10.7997864619,          !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    -3.85960322,             !- Vertex 4 X-coordinate {m}
    -10.7997864619,          !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN12, Partition - 17.368 m2 (FloorOne, FL1_ZN11), Surface Area: 17.3678
BuildingSurface:Detailed,
    P_15324_12_0_10136,      !- Name
    Wall,                    !- Surface Type
    6,                       !- Construction Name
    FL1_ZN11,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15302_3_0_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.88880322,             !- Vertex 1 X-coordinate {m}
    -10.7997864619,          !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    -3.85960322,             !- Vertex 2 X-coordinate {m}
    -10.7997864619,          !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    -3.85960322,             !- Vertex 3 X-coordinate {m}
    -10.7997864619,          !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    -8.88880322,             !- Vertex 4 X-coordinate {m}
    -10.7997864619,          !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN12, Wall - 17.368 m2 - 180.0? Surface Area: 17.368m2
BuildingSurface:Detailed,
    W_15302_5_0_0,           !- Name
    Wall,                    !- Surface Type
    7,                       !- Construction Name
    FL1_ZN12,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.8888032221,           !- Vertex 1 X-coordinate {m}
    -16.2861864619,          !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    -3.8596032221,           !- Vertex 2 X-coordinate {m}
    -16.2861864619,          !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    -3.8596032221,           !- Vertex 3 X-coordinate {m}
    -16.2861864619,          !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    -8.8888032221,           !- Vertex 4 X-coordinate {m}
    -16.2861864619,          !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN14, Ceiling - 23.412 m2, Surface Area: 23.4116
BuildingSurface:Detailed,
    C_15309_1_0_0,           !- Name
    Ceiling,                 !- Surface Type
    interior_ceiling,        !- Construction Name
    FL1_ZN14,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_9429_0_0_10137,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.85960322,             !- Vertex 1 X-coordinate {m}
    -16.28618646,            !- Vertex 1 Y-coordinate {m}
    5.382768,                !- Vertex 1 Z-coordinate {m}
    0.40759678,              !- Vertex 2 X-coordinate {m}
    -16.28618646,            !- Vertex 2 Y-coordinate {m}
    5.382768,                !- Vertex 2 Z-coordinate {m}
    0.40759678,              !- Vertex 3 X-coordinate {m}
    -10.79978646,            !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    -3.85960322,             !- Vertex 4 X-coordinate {m}
    -10.79978646,            !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN14, Ceiling - 23.412 m2, Surface Area: 23.4116
BuildingSurface:Detailed,
    F_9429_0_0_10137,        !- Name
    Floor,                   !- Surface Type
    plenum_floor,            !- Construction Name
    FL1_Plenum,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_15309_1_0_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.40759678,              !- Vertex 1 X-coordinate {m}
    -16.28618646,            !- Vertex 1 Y-coordinate {m}
    5.382768,                !- Vertex 1 Z-coordinate {m}
    -3.85960322,             !- Vertex 2 X-coordinate {m}
    -16.28618646,            !- Vertex 2 Y-coordinate {m}
    5.382768,                !- Vertex 2 Z-coordinate {m}
    -3.85960322,             !- Vertex 3 X-coordinate {m}
    -10.79978646,            !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    0.40759678,              !- Vertex 4 X-coordinate {m}
    -10.79978646,            !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN14, Wall - 18.947 m2 - 90.0? Surface Area: 18.947m2
BuildingSurface:Detailed,
    W_15309_2_0_0,           !- Name
    Wall,                    !- Surface Type
    7,                       !- Construction Name
    FL1_ZN14,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.4075967779,            !- Vertex 1 X-coordinate {m}
    -16.2861864619,          !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    0.4075967779,            !- Vertex 2 X-coordinate {m}
    -10.7997864619,          !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    0.4075967779,            !- Vertex 3 X-coordinate {m}
    -10.7997864619,          !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    0.4075967779,            !- Vertex 4 X-coordinate {m}
    -16.2861864619,          !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN14, Partition - 14.736 m2 (FloorOne, FL1_ZN11), Surface Area: 14.7363
BuildingSurface:Detailed,
    P_15309_3_0_0,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    FL1_ZN14,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15324_13_0_10138,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.40759678,              !- Vertex 1 X-coordinate {m}
    -10.7997864619,          !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    -3.85960322,             !- Vertex 2 X-coordinate {m}
    -10.7997864619,          !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    -3.85960322,             !- Vertex 3 X-coordinate {m}
    -10.7997864619,          !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    0.40759678,              !- Vertex 4 X-coordinate {m}
    -10.7997864619,          !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN14, Partition - 14.736 m2 (FloorOne, FL1_ZN11), Surface Area: 14.7363
BuildingSurface:Detailed,
    P_15324_13_0_10138,      !- Name
    Wall,                    !- Surface Type
    6,                       !- Construction Name
    FL1_ZN11,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15309_3_0_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.85960322,             !- Vertex 1 X-coordinate {m}
    -10.7997864619,          !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    0.40759678,              !- Vertex 2 X-coordinate {m}
    -10.7997864619,          !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    0.40759678,              !- Vertex 3 X-coordinate {m}
    -10.7997864619,          !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    -3.85960322,             !- Vertex 4 X-coordinate {m}
    -10.7997864619,          !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN14, Wall - 14.736 m2 - 180.0? Surface Area: 14.736m2
BuildingSurface:Detailed,
    W_15309_5_0_0,           !- Name
    Wall,                    !- Surface Type
    7,                       !- Construction Name
    FL1_ZN14,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.8596032221,           !- Vertex 1 X-coordinate {m}
    -16.2861864619,          !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    0.4075967779,            !- Vertex 2 X-coordinate {m}
    -16.2861864619,          !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    0.4075967779,            !- Vertex 3 X-coordinate {m}
    -16.2861864619,          !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    -3.8596032221,           !- Vertex 4 X-coordinate {m}
    -16.2861864619,          !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN5, Ceiling - 33.445 m2, Surface Area: 33.4451
BuildingSurface:Detailed,
    C_15316_1_0_0,           !- Name
    Ceiling,                 !- Surface Type
    interior_ceiling,        !- Construction Name
    FL1_ZN5,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_9429_0_0_10139,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.47639678,             !- Vertex 1 X-coordinate {m}
    -16.89578646,            !- Vertex 1 Y-coordinate {m}
    5.382768,                !- Vertex 1 Z-coordinate {m}
    22.96279678,             !- Vertex 2 X-coordinate {m}
    -16.89578646,            !- Vertex 2 Y-coordinate {m}
    5.382768,                !- Vertex 2 Z-coordinate {m}
    22.96279678,             !- Vertex 3 X-coordinate {m}
    -10.79978646,            !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    17.47639678,             !- Vertex 4 X-coordinate {m}
    -10.79978646,            !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN5, Ceiling - 33.445 m2, Surface Area: 33.4451
BuildingSurface:Detailed,
    F_9429_0_0_10139,        !- Name
    Floor,                   !- Surface Type
    plenum_floor,            !- Construction Name
    FL1_Plenum,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_15316_1_0_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.96279678,             !- Vertex 1 X-coordinate {m}
    -16.89578646,            !- Vertex 1 Y-coordinate {m}
    5.382768,                !- Vertex 1 Z-coordinate {m}
    17.47639678,             !- Vertex 2 X-coordinate {m}
    -16.89578646,            !- Vertex 2 Y-coordinate {m}
    5.382768,                !- Vertex 2 Z-coordinate {m}
    17.47639678,             !- Vertex 3 X-coordinate {m}
    -10.79978646,            !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    22.96279678,             !- Vertex 4 X-coordinate {m}
    -10.79978646,            !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN5, Wall - 21.052 m2 - 90.0? Surface Area: 21.052m2
BuildingSurface:Detailed,
    W_15316_2_0_0,           !- Name
    Wall,                    !- Surface Type
    7,                       !- Construction Name
    FL1_ZN5,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    22.962796778,            !- Vertex 1 X-coordinate {m}
    -16.8957864619,          !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    22.962796778,            !- Vertex 2 X-coordinate {m}
    -10.7997864619,          !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    22.962796778,            !- Vertex 3 X-coordinate {m}
    -10.7997864619,          !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    22.962796778,            !- Vertex 4 X-coordinate {m}
    -16.8957864619,          !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN5, Partition - 13.684 m2 (FloorOne, FL1_ZN4), Surface Area: 13.6837
BuildingSurface:Detailed,
    P_15316_3_0_0,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    FL1_ZN5,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15356_9_0_10140,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.96279678,             !- Vertex 1 X-coordinate {m}
    -10.7997864619,          !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    19.00039678,             !- Vertex 2 X-coordinate {m}
    -10.7997864619,          !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    19.00039678,             !- Vertex 3 X-coordinate {m}
    -10.7997864619,          !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    22.96279678,             !- Vertex 4 X-coordinate {m}
    -10.7997864619,          !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN5, Partition - 13.684 m2 (FloorOne, FL1_ZN4), Surface Area: 13.6837
BuildingSurface:Detailed,
    P_15356_9_0_10140,       !- Name
    Wall,                    !- Surface Type
    6,                       !- Construction Name
    FL1_ZN4,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15316_3_0_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.00039678,             !- Vertex 1 X-coordinate {m}
    -10.7997864619,          !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    22.96279678,             !- Vertex 2 X-coordinate {m}
    -10.7997864619,          !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    22.96279678,             !- Vertex 3 X-coordinate {m}
    -10.7997864619,          !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    19.00039678,             !- Vertex 4 X-coordinate {m}
    -10.7997864619,          !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN5, Partition - 5.263 m2 (FloorOne, FL1_ZN7), Surface Area: 5.2630
BuildingSurface:Detailed,
    P_15316_4_0_0,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    FL1_ZN5,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15347_7_0_10141,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.00039678,             !- Vertex 1 X-coordinate {m}
    -10.7997864619,          !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    17.47639678,             !- Vertex 2 X-coordinate {m}
    -10.7997864619,          !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    17.47639678,             !- Vertex 3 X-coordinate {m}
    -10.7997864619,          !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    19.00039678,             !- Vertex 4 X-coordinate {m}
    -10.7997864619,          !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN5, Partition - 5.263 m2 (FloorOne, FL1_ZN7), Surface Area: 5.2630
BuildingSurface:Detailed,
    P_15347_7_0_10141,       !- Name
    Wall,                    !- Surface Type
    6,                       !- Construction Name
    FL1_ZN7,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15316_4_0_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.47639678,             !- Vertex 1 X-coordinate {m}
    -10.7997864619,          !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    19.00039678,             !- Vertex 2 X-coordinate {m}
    -10.7997864619,          !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    19.00039678,             !- Vertex 3 X-coordinate {m}
    -10.7997864619,          !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    17.47639678,             !- Vertex 4 X-coordinate {m}
    -10.7997864619,          !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN5, Wall - 21.052 m2 - 270.0? Surface Area: 21.052m2
BuildingSurface:Detailed,
    W_15316_5_0_0,           !- Name
    Wall,                    !- Surface Type
    7,                       !- Construction Name
    FL1_ZN5,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    17.476396778,            !- Vertex 1 X-coordinate {m}
    -10.7997864619,          !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    17.476396778,            !- Vertex 2 X-coordinate {m}
    -16.8957864619,          !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    17.476396778,            !- Vertex 3 X-coordinate {m}
    -16.8957864619,          !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    17.476396778,            !- Vertex 4 X-coordinate {m}
    -10.7997864619,          !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN5, Wall - 18.947 m2 - 180.0? Surface Area: 18.947m2
BuildingSurface:Detailed,
    W_15316_6_0_0,           !- Name
    Wall,                    !- Surface Type
    7,                       !- Construction Name
    FL1_ZN5,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    17.476396778,            !- Vertex 1 X-coordinate {m}
    -16.8957864619,          !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    22.962796778,            !- Vertex 2 X-coordinate {m}
    -16.8957864619,          !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    22.962796778,            !- Vertex 3 X-coordinate {m}
    -16.8957864619,          !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    17.476396778,            !- Vertex 4 X-coordinate {m}
    -16.8957864619,          !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN11, Ceiling - 68.377 m2, Surface Area: 68.3766
BuildingSurface:Detailed,
    C_15324_1_0_0,           !- Name
    Ceiling,                 !- Surface Type
    interior_ceiling,        !- Construction Name
    FL1_ZN11,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_9429_0_0_10142,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    -13.00360322,            !- Vertex 1 X-coordinate {m}
    -10.79978646,            !- Vertex 1 Y-coordinate {m}
    5.382768,                !- Vertex 1 Z-coordinate {m}
    0.40759678,              !- Vertex 2 X-coordinate {m}
    -10.79978646,            !- Vertex 2 Y-coordinate {m}
    5.382768,                !- Vertex 2 Z-coordinate {m}
    0.40759678,              !- Vertex 3 X-coordinate {m}
    -5.31338646,             !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    -3.85960322,             !- Vertex 4 X-coordinate {m}
    -5.31338646,             !- Vertex 4 Y-coordinate {m}
    5.382768,                !- Vertex 4 Z-coordinate {m}
    -3.85960322,             !- Vertex 5 X-coordinate {m}
    -6.38018646,             !- Vertex 5 Y-coordinate {m}
    5.382768,                !- Vertex 5 Z-coordinate {m}
    -8.73640322,             !- Vertex 6 X-coordinate {m}
    -6.38018646,             !- Vertex 6 Y-coordinate {m}
    5.382768,                !- Vertex 6 Z-coordinate {m}
    -8.73640322,             !- Vertex 7 X-coordinate {m}
    -5.31338646,             !- Vertex 7 Y-coordinate {m}
    5.382768,                !- Vertex 7 Z-coordinate {m}
    -13.00360322,            !- Vertex 8 X-coordinate {m}
    -5.31338646,             !- Vertex 8 Y-coordinate {m}
    5.382768;                !- Vertex 8 Z-coordinate {m}

! FloorOne, FL1_ZN11, Ceiling - 68.377 m2, Surface Area: 68.3766
BuildingSurface:Detailed,
    F_9429_0_0_10142,        !- Name
    Floor,                   !- Surface Type
    plenum_floor,            !- Construction Name
    FL1_Plenum,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_15324_1_0_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    0.40759678,              !- Vertex 1 X-coordinate {m}
    -10.79978646,            !- Vertex 1 Y-coordinate {m}
    5.382768,                !- Vertex 1 Z-coordinate {m}
    -13.00360322,            !- Vertex 2 X-coordinate {m}
    -10.79978646,            !- Vertex 2 Y-coordinate {m}
    5.382768,                !- Vertex 2 Z-coordinate {m}
    -13.00360322,            !- Vertex 3 X-coordinate {m}
    -5.31338646,             !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    -8.73640322,             !- Vertex 4 X-coordinate {m}
    -5.31338646,             !- Vertex 4 Y-coordinate {m}
    5.382768,                !- Vertex 4 Z-coordinate {m}
    -8.73640322,             !- Vertex 5 X-coordinate {m}
    -6.38018646,             !- Vertex 5 Y-coordinate {m}
    5.382768,                !- Vertex 5 Z-coordinate {m}
    -3.85960322,             !- Vertex 6 X-coordinate {m}
    -6.38018646,             !- Vertex 6 Y-coordinate {m}
    5.382768,                !- Vertex 6 Z-coordinate {m}
    -3.85960322,             !- Vertex 7 X-coordinate {m}
    -5.31338646,             !- Vertex 7 Y-coordinate {m}
    5.382768,                !- Vertex 7 Z-coordinate {m}
    0.40759678,              !- Vertex 8 X-coordinate {m}
    -5.31338646,             !- Vertex 8 Y-coordinate {m}
    5.382768;                !- Vertex 8 Z-coordinate {m}

! FloorOne, FL1_ZN11, Partition - 10.000 m2 (FloorOne, FL1_ZN8), Surface Area: 9.9996
BuildingSurface:Detailed,
    P_15324_2_0_0,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    FL1_ZN11,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15339_5_0_10143,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.4075967779,            !- Vertex 1 X-coordinate {m}
    -10.79978646,            !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    0.4075967779,            !- Vertex 2 X-coordinate {m}
    -7.90418646,             !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    0.4075967779,            !- Vertex 3 X-coordinate {m}
    -7.90418646,             !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    0.4075967779,            !- Vertex 4 X-coordinate {m}
    -10.79978646,            !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN11, Partition - 10.000 m2 (FloorOne, FL1_ZN8), Surface Area: 9.9996
BuildingSurface:Detailed,
    P_15339_5_0_10143,       !- Name
    Wall,                    !- Surface Type
    6,                       !- Construction Name
    FL1_ZN8,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15324_2_0_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.4075967779,            !- Vertex 1 X-coordinate {m}
    -7.90418646,             !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    0.4075967779,            !- Vertex 2 X-coordinate {m}
    -10.79978646,            !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    0.4075967779,            !- Vertex 3 X-coordinate {m}
    -10.79978646,            !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    0.4075967779,            !- Vertex 4 X-coordinate {m}
    -7.90418646,             !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN11, Partition - 8.947 m2 (FloorOne, FL1_ZN2), Surface Area: 8.9470
BuildingSurface:Detailed,
    P_15324_3_0_0,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    FL1_ZN11,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15389_5_0_10144,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.4075967779,            !- Vertex 1 X-coordinate {m}
    -7.90418646,             !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    0.4075967779,            !- Vertex 2 X-coordinate {m}
    -5.31338646,             !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    0.4075967779,            !- Vertex 3 X-coordinate {m}
    -5.31338646,             !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    0.4075967779,            !- Vertex 4 X-coordinate {m}
    -7.90418646,             !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN11, Partition - 8.947 m2 (FloorOne, FL1_ZN2), Surface Area: 8.9470
BuildingSurface:Detailed,
    P_15389_5_0_10144,       !- Name
    Wall,                    !- Surface Type
    6,                       !- Construction Name
    FL1_ZN2,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15324_3_0_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.4075967779,            !- Vertex 1 X-coordinate {m}
    -5.31338646,             !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    0.4075967779,            !- Vertex 2 X-coordinate {m}
    -7.90418646,             !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    0.4075967779,            !- Vertex 3 X-coordinate {m}
    -7.90418646,             !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    0.4075967779,            !- Vertex 4 X-coordinate {m}
    -5.31338646,             !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN11, Partition - 14.736 m2 (FloorOne, FL1_10), Surface Area: 14.7363
BuildingSurface:Detailed,
    P_15324_4_0_0,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    FL1_ZN11,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15377_10_0_10145,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.40759678,              !- Vertex 1 X-coordinate {m}
    -5.3133864618,           !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    -3.85960322,             !- Vertex 2 X-coordinate {m}
    -5.3133864618,           !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    -3.85960322,             !- Vertex 3 X-coordinate {m}
    -5.3133864618,           !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    0.40759678,              !- Vertex 4 X-coordinate {m}
    -5.3133864618,           !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN11, Partition - 14.736 m2 (FloorOne, FL1_10), Surface Area: 14.7363
BuildingSurface:Detailed,
    P_15377_10_0_10145,      !- Name
    Wall,                    !- Surface Type
    6,                       !- Construction Name
    FL1_ZN10,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15324_4_0_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.85960322,             !- Vertex 1 X-coordinate {m}
    -5.3133864618,           !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    0.40759678,              !- Vertex 2 X-coordinate {m}
    -5.3133864618,           !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    0.40759678,              !- Vertex 3 X-coordinate {m}
    -5.3133864618,           !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    -3.85960322,             !- Vertex 4 X-coordinate {m}
    -5.3133864618,           !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN11, Partition - 3.684 m2 (FloorOne, FL1_10), Surface Area: 3.6841
BuildingSurface:Detailed,
    P_15324_5_0_0,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    FL1_ZN11,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15377_9_0_10146,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.8596032221,           !- Vertex 1 X-coordinate {m}
    -5.31338646,             !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    -3.8596032221,           !- Vertex 2 X-coordinate {m}
    -6.38018646,             !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    -3.8596032221,           !- Vertex 3 X-coordinate {m}
    -6.38018646,             !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    -3.8596032221,           !- Vertex 4 X-coordinate {m}
    -5.31338646,             !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN11, Partition - 3.684 m2 (FloorOne, FL1_10), Surface Area: 3.6841
BuildingSurface:Detailed,
    P_15377_9_0_10146,       !- Name
    Wall,                    !- Surface Type
    6,                       !- Construction Name
    FL1_ZN10,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15324_5_0_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.8596032221,           !- Vertex 1 X-coordinate {m}
    -6.38018646,             !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    -3.8596032221,           !- Vertex 2 X-coordinate {m}
    -5.31338646,             !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    -3.8596032221,           !- Vertex 3 X-coordinate {m}
    -5.31338646,             !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    -3.8596032221,           !- Vertex 4 X-coordinate {m}
    -6.38018646,             !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN11, Partition - 8.421 m2 (FloorOne, FL1_10), Surface Area: 8.4207
BuildingSurface:Detailed,
    P_15324_6_0_0,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    FL1_ZN11,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15377_8_0_10147,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.85960322,             !- Vertex 1 X-coordinate {m}
    -6.3801864619,           !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    -6.29800322,             !- Vertex 2 X-coordinate {m}
    -6.3801864619,           !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    -6.29800322,             !- Vertex 3 X-coordinate {m}
    -6.3801864619,           !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    -3.85960322,             !- Vertex 4 X-coordinate {m}
    -6.3801864619,           !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN11, Partition - 8.421 m2 (FloorOne, FL1_10), Surface Area: 8.4207
BuildingSurface:Detailed,
    P_15377_8_0_10147,       !- Name
    Wall,                    !- Surface Type
    6,                       !- Construction Name
    FL1_ZN10,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15324_6_0_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.29800322,             !- Vertex 1 X-coordinate {m}
    -6.3801864619,           !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    -3.85960322,             !- Vertex 2 X-coordinate {m}
    -6.3801864619,           !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    -3.85960322,             !- Vertex 3 X-coordinate {m}
    -6.3801864619,           !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    -6.29800322,             !- Vertex 4 X-coordinate {m}
    -6.3801864619,           !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN11, Partition - 8.421 m2 (FloorOne, FL1_ZN9), Surface Area: 8.4207
BuildingSurface:Detailed,
    P_15324_7_0_0,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    FL1_ZN11,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15367_8_0_10148,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.29800322,             !- Vertex 1 X-coordinate {m}
    -6.3801864619,           !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    -8.73640322,             !- Vertex 2 X-coordinate {m}
    -6.3801864619,           !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    -8.73640322,             !- Vertex 3 X-coordinate {m}
    -6.3801864619,           !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    -6.29800322,             !- Vertex 4 X-coordinate {m}
    -6.3801864619,           !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN11, Partition - 8.421 m2 (FloorOne, FL1_ZN9), Surface Area: 8.4207
BuildingSurface:Detailed,
    P_15367_8_0_10148,       !- Name
    Wall,                    !- Surface Type
    6,                       !- Construction Name
    FL1_ZN9,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15324_7_0_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.73640322,             !- Vertex 1 X-coordinate {m}
    -6.3801864619,           !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    -6.29800322,             !- Vertex 2 X-coordinate {m}
    -6.3801864619,           !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    -6.29800322,             !- Vertex 3 X-coordinate {m}
    -6.3801864619,           !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    -8.73640322,             !- Vertex 4 X-coordinate {m}
    -6.3801864619,           !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN11, Partition - 3.684 m2 (FloorOne, FL1_ZN9), Surface Area: 3.6841
BuildingSurface:Detailed,
    P_15324_8_0_0,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    FL1_ZN11,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15367_7_0_10149,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.7364032221,           !- Vertex 1 X-coordinate {m}
    -6.38018646,             !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    -8.7364032221,           !- Vertex 2 X-coordinate {m}
    -5.31338646,             !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    -8.7364032221,           !- Vertex 3 X-coordinate {m}
    -5.31338646,             !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    -8.7364032221,           !- Vertex 4 X-coordinate {m}
    -6.38018646,             !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN11, Partition - 3.684 m2 (FloorOne, FL1_ZN9), Surface Area: 3.6841
BuildingSurface:Detailed,
    P_15367_7_0_10149,       !- Name
    Wall,                    !- Surface Type
    6,                       !- Construction Name
    FL1_ZN9,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_15324_8_0_0,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.7364032221,           !- Vertex 1 X-coordinate {m}
    -5.31338646,             !- Vertex 1 Y-coordinate {m}
    1.929384,                !- Vertex 1 Z-coordinate {m}
    -8.7364032221,           !- Vertex 2 X-coordinate {m}
    -6.38018646,             !- Vertex 2 Y-coordinate {m}
    1.929384,                !- Vertex 2 Z-coordinate {m}
    -8.7364032221,           !- Vertex 3 X-coordinate {m}
    -6.38018646,             !- Vertex 3 Y-coordinate {m}
    5.382768,                !- Vertex 3 Z-coordinate {m}
    -8.7364032221,           !- Vertex 4 X-coordinate {m}
    -5.31338646,             !- Vertex 4 Y-coordinate {m}
    5.382768;                !- Vertex 4 Z-coordinate {m}

! FloorOne, FL1_ZN11, Partition - 14.736 m2 (FloorOne, FL1_ZN9), Surface Area: 14.7363
BuildingSurface:Detailed,
    P_15324_9_0_0,           !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    FL1_ZN11,                !- Zone Name
