!-Generator IDFEditor 1.44
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

! File generated by DesignBuilder - 4.1.0.034 12/19/2014 - 9:33:19 AM
! Source file: C:\Users\yixing\Dropbox\LBNL\19.Occupancy Behavior\OB Model.dsb
Version,
    8.3;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Building,                !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.2,                     !- Loads Convergence Tolerance Value
    0.5,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    100,                     !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    20,                      !- Calculation Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman;       !- Polygon Clipping Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                   !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    2000;                    !- Surface Temperature Upper Limit {C}


!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRCONTAMINANTBALANCE ===========

ZoneAirContaminantBalance,
    Yes,                     !- Carbon Dioxide Concentration
    Outdoor CO2,             !- Outdoor Carbon Dioxide Schedule Name
    No;                      !- Generic Contaminant Concentration


!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL ===========

ZoneCapacitanceMultiplier:ResearchSpecial,
    1,                       !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    6;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    20;                      !- Maximum HVAC Iterations


!-   ===========  ALL OBJECTS IN CLASS: PROGRAMCONTROL ===========

ProgramControl,
    1;                       !- Number of Threads Allowed


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\USA_FL_MIAMI INTL AP_TMY3.epw
Site:Location,
    OB Model,                !- Name
    25.82,                   !- Latitude {deg}
    -80.3,                   !- Longitude {deg}
    -5,                      !- Time Zone {hr}
    9;                       !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    Summer Design Day in OB Model Jul,  !- Name
    7,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.2,                    !- Maximum Dry-Bulb Temperature {C}
    6.7,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    25.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101216.9,                !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    0,                       !- Rain Indicator
    0,                       !- Snow Indicator
    1,                       !- Daylight Saving Time Indicator
    ,                        !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

SizingPeriod:DesignDay,
    Winter Design Day in OB Model,  !- Name
    1,                       !- Month
    15,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    8.7,                     !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    8.7,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101216.9,                !- Barometric Pressure {Pa}
    9.9,                     !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    0,                       !- Rain Indicator
    0,                       !- Snow Indicator
    0,                       !- Daylight Saving Time Indicator
    ,                        !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    OB Model,                !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    1,                      !- End Month
    6,                      !- End Day of Month
    Monday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1;                       !- Number of Times Runperiod to be Repeated


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

RunPeriodControl:DaylightSavingTime,
    1st Sunday in April,     !- Start Date
    Last Sunday in October;  !- End Date


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
    18,                      !- January Ground Temperature {C}
    18,                      !- February Ground Temperature {C}
    18,                      !- March Ground Temperature {C}
    18,                      !- April Ground Temperature {C}
    18,                      !- May Ground Temperature {C}
    18,                      !- June Ground Temperature {C}
    18,                      !- July Ground Temperature {C}
    18,                      !- August Ground Temperature {C}
    18,                      !- September Ground Temperature {C}
    18,                      !- October Ground Temperature {C}
    18,                      !- November Ground Temperature {C}
    18;                      !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:FCFACTORMETHOD ===========

!
!
!
! Site:GroundTemperature:BuildingSurface,
!     18,                      !- January Ground Temperature {C}
!     18,                      !- February Ground Temperature {C}
!     18,                      !- March Ground Temperature {C}
!     18,                      !- April Ground Temperature {C}
!     18,                      !- May Ground Temperature {C}
!     18,                      !- June Ground Temperature {C}
!     18,                      !- July Ground Temperature {C}
!     18,                      !- August Ground Temperature {C}
!     18,                      !- September Ground Temperature {C}
!     18,                      !- October Ground Temperature {C}
!     18,                      !- November Ground Temperature {C}
!     18;                      !- December Ground Temperature {C}
Site:GroundTemperature:FCfactorMethod,
    22.26,                   !- January Ground Temperature {C}
    20.91,                   !- February Ground Temperature {C}
    20.55,                   !- March Ground Temperature {C}
    20.86,                   !- April Ground Temperature {C}
    22.68,                   !- May Ground Temperature {C}
    24.72,                   !- June Ground Temperature {C}
    26.64,                   !- July Ground Temperature {C}
    28.02,                   !- August Ground Temperature {C}
    28.43,                   !- September Ground Temperature {C}
    27.78,                   !- October Ground Temperature {C}
    26.21,                   !- November Ground Temperature {C}
    24.23;                   !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:SHALLOW ===========

Site:GroundTemperature:Shallow,
    14,                      !- January Surface Ground Temperature {C}
    14,                      !- February Surface Ground Temperature {C}
    14,                      !- March Surface Ground Temperature {C}
    14,                      !- April Surface Ground Temperature {C}
    14,                      !- May Surface Ground Temperature {C}
    14,                      !- June Surface Ground Temperature {C}
    14,                      !- July Surface Ground Temperature {C}
    14,                      !- August Surface Ground Temperature {C}
    14,                      !- September Surface Ground Temperature {C}
    14,                      !- October Surface Ground Temperature {C}
    14,                      !- November Surface Ground Temperature {C}
    14;                      !- December Surface Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:DEEP ===========

Site:GroundTemperature:Deep,
    14,                      !- January Deep Ground Temperature {C}
    14,                      !- February Deep Ground Temperature {C}
    14,                      !- March Deep Ground Temperature {C}
    14,                      !- April Deep Ground Temperature {C}
    14,                      !- May Deep Ground Temperature {C}
    14,                      !- June Deep Ground Temperature {C}
    14,                      !- July Deep Ground Temperature {C}
    14,                      !- August Deep Ground Temperature {C}
    14,                      !- September Deep Ground Temperature {C}
    14,                      !- October Deep Ground Temperature {C}
    14,                      !- November Deep Ground Temperature {C}
    14;                      !- December Deep Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE ===========

Site:GroundReflectance,
    0.2,                     !- January Ground Reflectance {dimensionless}
    0.2,                     !- February Ground Reflectance {dimensionless}
    0.2,                     !- March Ground Reflectance {dimensionless}
    0.2,                     !- April Ground Reflectance {dimensionless}
    0.2,                     !- May Ground Reflectance {dimensionless}
    0.2,                     !- June Ground Reflectance {dimensionless}
    0.2,                     !- July Ground Reflectance {dimensionless}
    0.2,                     !- August Ground Reflectance {dimensionless}
    0.2,                     !- September Ground Reflectance {dimensionless}
    0.2,                     !- October Ground Reflectance {dimensionless}
    0.2,                     !- November Ground Reflectance {dimensionless}
    0.2;                     !- December Ground Reflectance {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE:SNOWMODIFIER ===========

Site:GroundReflectance:SnowModifier,
    2.0,                     !- Ground Reflected Solar Modifier
    2.0;                     !- Daylighting Ground Reflected Solar Modifier


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

!
! -------------------------------------------------------------
! New objects created from ExpandObjects
! -------------------------------------------------------------
!
ScheduleTypeLimits,
    HVACTemplate Any Number; !- Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:HOURLY ===========

! off heating day
Schedule:Day:Hourly,
    0,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! off cooling day
Schedule:Day:Hourly,
    50,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    50,                      !- Hour 1
    50,                      !- Hour 2
    50,                      !- Hour 3
    50,                      !- Hour 4
    50,                      !- Hour 5
    50,                      !- Hour 6
    50,                      !- Hour 7
    50,                      !- Hour 8
    50,                      !- Hour 9
    50,                      !- Hour 10
    50,                      !- Hour 11
    50,                      !- Hour 12
    50,                      !- Hour 13
    50,                      !- Hour 14
    50,                      !- Hour 15
    50,                      !- Hour 16
    50,                      !- Hour 17
    50,                      !- Hour 18
    50,                      !- Hour 19
    50,                      !- Hour 20
    50,                      !- Hour 21
    50,                      !- Hour 22
    50,                      !- Hour 23
    50;                      !- Hour 24

! used in seasonal schedules
Schedule:Day:Hourly,
    Off,                     !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! -------------------- Control type schedules (for heating & cooling) ----------------------
Schedule:Day:Hourly,
    Summer Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,  !- Name
    Control Type,            !- Schedule Type Limits Name
    2,                       !- Hour 1
    2,                       !- Hour 2
    2,                       !- Hour 3
    2,                       !- Hour 4
    2,                       !- Hour 5
    2,                       !- Hour 6
    2,                       !- Hour 7
    2,                       !- Hour 8
    2,                       !- Hour 9
    2,                       !- Hour 10
    2,                       !- Hour 11
    2,                       !- Hour 12
    2,                       !- Hour 13
    2,                       !- Hour 14
    2,                       !- Hour 15
    2,                       !- Hour 16
    2,                       !- Hour 17
    2,                       !- Hour 18
    2,                       !- Hour 19
    2,                       !- Hour 20
    2,                       !- Hour 21
    2,                       !- Hour 22
    2,                       !- Hour 23
    2;                       !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,  !- Name
    Control Type,            !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

Schedule:Week:Daily,
    Off,                     !- Name
    Off,                     !- Sunday Schedule:Day Name
    Off,                     !- Monday Schedule:Day Name
    Off,                     !- Tuesday Schedule:Day Name
    Off,                     !- Wednesday Schedule:Day Name
    Off,                     !- Thursday Schedule:Day Name
    Off,                     !- Friday Schedule:Day Name
    Off,                     !- Saturday Schedule:Day Name
    Off,                     !- Holiday Schedule:Day Name
    Off,                     !- SummerDesignDay Schedule:Day Name
    Off,                     !- WinterDesignDay Schedule:Day Name
    Off,                     !- CustomDay1 Schedule:Day Name
    Off;                     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Summer Control Type Week Sch,  !- Name
    Summer Control Type Day Sch,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Winter Control Type Week Sch,  !- Name
    Winter Control Type Day Sch,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,  !- Name
    Summer Control Type Day Sch - cool,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch - cool;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,  !- Name
    Winter Control Type Day Sch - heat,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch - heat;  !- CustomDay2 Schedule:Day Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
    Zone Control Type Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    Winter Control Type Week Sch,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    Summer Control Type Week Sch,  !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    9,                       !- End Month 2
    30,                      !- End Day 2
    Winter Control Type Week Sch,  !- Schedule:Week Name 3
    10,                      !- Start Month 3
    1,                       !- Start Day 3
    12,                      !- End Month 3
    31;                      !- End Day 3


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Work efficiency,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    OpaqueShade,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Zone Comfort Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Design Days Only,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0;                       !- Field 7

Schedule:Compact,
    TypOperativeTempControlSch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    0.0,                     !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0.5;                     !- Field 7

Schedule:Compact,
    AirVelocitySchedule,     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .137;                    !- Field 4

! Schedule: On
Schedule:Compact,
    2,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

! Schedule: Office_OpenOff_Occ
Schedule:Compact,
    2864,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 08:00,            !- Field 5
    0.25,                    !- Field 6
    Until: 09:00,            !- Field 7
    0.5,                     !- Field 8
    Until: 12:00,            !- Field 9
    1,                       !- Field 10
    Until: 14:00,            !- Field 11
    0.75,                    !- Field 12
    Until: 17:00,            !- Field 13
    1,                       !- Field 14
    Until: 18:00,            !- Field 15
    0.5,                     !- Field 16
    Until: 19:00,            !- Field 17
    0.25,                    !- Field 18
    Until: 24:00,            !- Field 19
    0,                       !- Field 20
    For: Weekends,           !- Field 21
    Until: 24:00,            !- Field 22
    0,                       !- Field 23
    For: Holidays,           !- Field 24
    Until: 24:00,            !- Field 25
    0,                       !- Field 26
    For: WinterDesignDay AllOtherDays,  !- Field 27
    Until: 24:00,            !- Field 28
    0;                       !- Field 29

! Schedule: Office_OpenOff_Equip
Schedule:Compact,
    2867,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0.05,                    !- Field 4
    Until: 20:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0.05,                    !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    0.05,                    !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    0.05,                    !- Field 14
    For: WinterDesignDay AllOtherDays,  !- Field 15
    Until: 24:00,            !- Field 16
    0;                       !- Field 17

! Schedule: Office_OpenOff_Light
Schedule:Compact,
    2868,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 19:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    0,                       !- Field 14
    For: WinterDesignDay AllOtherDays,  !- Field 15
    Until: 24:00,            !- Field 16
    0;                       !- Field 17

Schedule:Compact,
    Activity Schedule 614,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    110.7;                   !- Field 4

Schedule:Compact,
    Clothing Schedule 614,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    DHW Supply Temperature Restroom,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    65;                      !- Field 4

Schedule:Compact,
    DHW Mains Temperature Restroom,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    10;                      !- Field 4

Schedule:Compact,
    Activity Schedule 621,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    110.7;                   !- Field 4

Schedule:Compact,
    Clothing Schedule 621,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    DHW Supply Temperature ResearcherOffice1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    65;                      !- Field 4

Schedule:Compact,
    DHW Mains Temperature ResearcherOffice1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    10;                      !- Field 4

Schedule:Compact,
    Activity Schedule 628,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    110.7;                   !- Field 4

Schedule:Compact,
    Clothing Schedule 628,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    DHW Supply Temperature ResearcherOffice2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    65;                      !- Field 4

Schedule:Compact,
    DHW Mains Temperature ResearcherOffice2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    10;                      !- Field 4

Schedule:Compact,
    Activity Schedule 635,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    110.7;                   !- Field 4

Schedule:Compact,
    Clothing Schedule 635,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    DHW Supply Temperature SecOffice,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    65;                      !- Field 4

Schedule:Compact,
    DHW Mains Temperature SecOffice,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    10;                      !- Field 4

Schedule:Compact,
    Activity Schedule 642,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    110.7;                   !- Field 4

Schedule:Compact,
    Clothing Schedule 642,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    DHW Supply Temperature ConferenceRoom,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    65;                      !- Field 4

Schedule:Compact,
    DHW Mains Temperature ConferenceRoom,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    10;                      !- Field 4

Schedule:Compact,
    Activity Schedule 649,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    110.7;                   !- Field 4

Schedule:Compact,
    Clothing Schedule 649,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    DHW Supply Temperature Kitchen,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    65;                      !- Field 4

Schedule:Compact,
    DHW Mains Temperature Kitchen,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    10;                      !- Field 4

Schedule:Compact,
    Activity Schedule 656,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    110.7;                   !- Field 4

Schedule:Compact,
    Clothing Schedule 656,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    DHW Supply Temperature SeniorOffice1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    65;                      !- Field 4

Schedule:Compact,
    DHW Mains Temperature SeniorOffice1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    10;                      !- Field 4

Schedule:Compact,
    Activity Schedule 663,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    110.7;                   !- Field 4

Schedule:Compact,
    Clothing Schedule 663,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    DHW Supply Temperature SeniorOffice2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    65;                      !- Field 4

Schedule:Compact,
    DHW Mains Temperature SeniorOffice2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    10;                      !- Field 4

Schedule:Compact,
    Activity Schedule 670,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    110.7;                   !- Field 4

Schedule:Compact,
    Clothing Schedule 670,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    DHW Supply Temperature ManagerOffice1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    65;                      !- Field 4

Schedule:Compact,
    DHW Mains Temperature ManagerOffice1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    10;                      !- Field 4

Schedule:Compact,
    Activity Schedule 677,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    110.7;                   !- Field 4

Schedule:Compact,
    Clothing Schedule 677,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    DHW Supply Temperature ManagerOffice2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    65;                      !- Field 4

Schedule:Compact,
    DHW Mains Temperature ManagerOffice2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    10;                      !- Field 4

Schedule:Compact,
    Activity Schedule 684,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    110.7;                   !- Field 4

Schedule:Compact,
    Clothing Schedule 684,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    DHW Supply Temperature AdminOffice,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    65;                      !- Field 4

Schedule:Compact,
    DHW Mains Temperature AdminOffice,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    10;                      !- Field 4

Schedule:Compact,
    Activity Schedule 691,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    110.7;                   !- Field 4

Schedule:Compact,
    Clothing Schedule 691,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    DHW Supply Temperature Corridor,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    65;                      !- Field 4

Schedule:Compact,
    DHW Mains Temperature Corridor,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    10;                      !- Field 4

! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
    Restroom Heating SP Sch, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    12,                      !- Field 4
    Until: 19:00,            !- Field 5
    22,                      !- Field 6
    Until: 24:00,            !- Field 7
    12,                      !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    12,                      !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    12,                      !- Field 14
    For: AllOtherDays,       !- Field 15
    Until: 24:00,            !- Field 16
    -50;                     !- Field 17

! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
    Restroom Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    1,                       !- Field 4
    Until: 19:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    1,                       !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    1,                       !- Field 14
    For: AllOtherDays,       !- Field 15
    Until: 24:00,            !- Field 16
    0;                       !- Field 17

! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
    Restroom Cooling SP Sch, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    100,                     !- Field 4
    Until: 19:00,            !- Field 5
    24,                      !- Field 6
    Until: 24:00,            !- Field 7
    100,                     !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    100,                     !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    100,                     !- Field 14
    For: WinterDesignDay AllOtherDays,  !- Field 15
    Until: 24:00,            !- Field 16
    100;                     !- Field 17

! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
    Restroom Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    0,                       !- Field 4
    Until: 19:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    0,                       !- Field 14
    For: WinterDesignDay AllOtherDays,  !- Field 15
    Until: 24:00,            !- Field 16
    0;                       !- Field 17

! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
    ResearcherOffice1 Heating SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    12,                      !- Field 4
    Until: 19:00,            !- Field 5
    22,                      !- Field 6
    Until: 24:00,            !- Field 7
    12,                      !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    12,                      !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    12,                      !- Field 14
    For: AllOtherDays,       !- Field 15
    Until: 24:00,            !- Field 16
    -50;                     !- Field 17

! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
    ResearcherOffice1 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    1,                       !- Field 4
    Until: 19:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    1,                       !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    1,                       !- Field 14
    For: AllOtherDays,       !- Field 15
    Until: 24:00,            !- Field 16
    0;                       !- Field 17

! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
    ResearcherOffice1 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    100,                     !- Field 4
    Until: 19:00,            !- Field 5
    24,                      !- Field 6
    Until: 24:00,            !- Field 7
    100,                     !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    100,                     !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    100,                     !- Field 14
    For: WinterDesignDay AllOtherDays,  !- Field 15
    Until: 24:00,            !- Field 16
    100;                     !- Field 17

! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
    ResearcherOffice1 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    0,                       !- Field 4
    Until: 19:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    0,                       !- Field 14
    For: WinterDesignDay AllOtherDays,  !- Field 15
    Until: 24:00,            !- Field 16
    0;                       !- Field 17

! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
    ResearcherOffice2 Heating SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    12,                      !- Field 4
    Until: 19:00,            !- Field 5
    22,                      !- Field 6
    Until: 24:00,            !- Field 7
    12,                      !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    12,                      !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    12,                      !- Field 14
    For: AllOtherDays,       !- Field 15
    Until: 24:00,            !- Field 16
    -50;                     !- Field 17

! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
    ResearcherOffice2 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    1,                       !- Field 4
    Until: 19:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    1,                       !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    1,                       !- Field 14
    For: AllOtherDays,       !- Field 15
    Until: 24:00,            !- Field 16
    0;                       !- Field 17

! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
    ResearcherOffice2 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    100,                     !- Field 4
    Until: 19:00,            !- Field 5
    24,                      !- Field 6
    Until: 24:00,            !- Field 7
    100,                     !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    100,                     !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    100,                     !- Field 14
    For: WinterDesignDay AllOtherDays,  !- Field 15
    Until: 24:00,            !- Field 16
    100;                     !- Field 17

! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
    ResearcherOffice2 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    0,                       !- Field 4
    Until: 19:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    0,                       !- Field 14
    For: WinterDesignDay AllOtherDays,  !- Field 15
    Until: 24:00,            !- Field 16
    0;                       !- Field 17

! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
    SecOffice Heating SP Sch,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    12,                      !- Field 4
    Until: 19:00,            !- Field 5
    22,                      !- Field 6
    Until: 24:00,            !- Field 7
    12,                      !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    12,                      !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    12,                      !- Field 14
    For: AllOtherDays,       !- Field 15
    Until: 24:00,            !- Field 16
    -50;                     !- Field 17

! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
    SecOffice Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    1,                       !- Field 4
    Until: 19:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    1,                       !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    1,                       !- Field 14
    For: AllOtherDays,       !- Field 15
    Until: 24:00,            !- Field 16
    0;                       !- Field 17

! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
    SecOffice Cooling SP Sch,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    100,                     !- Field 4
    Until: 19:00,            !- Field 5
    24,                      !- Field 6
    Until: 24:00,            !- Field 7
    100,                     !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    100,                     !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    100,                     !- Field 14
    For: WinterDesignDay AllOtherDays,  !- Field 15
    Until: 24:00,            !- Field 16
    100;                     !- Field 17

! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
    SecOffice Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    0,                       !- Field 4
    Until: 19:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    0,                       !- Field 14
    For: WinterDesignDay AllOtherDays,  !- Field 15
    Until: 24:00,            !- Field 16
    0;                       !- Field 17

! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
    ConferenceRoom Heating SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    12,                      !- Field 4
    Until: 19:00,            !- Field 5
    22,                      !- Field 6
    Until: 24:00,            !- Field 7
    12,                      !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    12,                      !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    12,                      !- Field 14
    For: AllOtherDays,       !- Field 15
    Until: 24:00,            !- Field 16
    -50;                     !- Field 17

! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
    ConferenceRoom Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    1,                       !- Field 4
    Until: 19:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    1,                       !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    1,                       !- Field 14
    For: AllOtherDays,       !- Field 15
    Until: 24:00,            !- Field 16
    0;                       !- Field 17

! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
    ConferenceRoom Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    100,                     !- Field 4
    Until: 19:00,            !- Field 5
    24,                      !- Field 6
    Until: 24:00,            !- Field 7
    100,                     !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    100,                     !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    100,                     !- Field 14
    For: WinterDesignDay AllOtherDays,  !- Field 15
    Until: 24:00,            !- Field 16
    100;                     !- Field 17

! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
    ConferenceRoom Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    0,                       !- Field 4
    Until: 19:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    0,                       !- Field 14
    For: WinterDesignDay AllOtherDays,  !- Field 15
    Until: 24:00,            !- Field 16
    0;                       !- Field 17

! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
    Kitchen Heating SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    12,                      !- Field 4
    Until: 19:00,            !- Field 5
    22,                      !- Field 6
    Until: 24:00,            !- Field 7
    12,                      !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    12,                      !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    12,                      !- Field 14
    For: AllOtherDays,       !- Field 15
    Until: 24:00,            !- Field 16
    -50;                     !- Field 17

! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
    Kitchen Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    1,                       !- Field 4
    Until: 19:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    1,                       !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    1,                       !- Field 14
    For: AllOtherDays,       !- Field 15
    Until: 24:00,            !- Field 16
    0;                       !- Field 17

! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
    Kitchen Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    100,                     !- Field 4
    Until: 19:00,            !- Field 5
    24,                      !- Field 6
    Until: 24:00,            !- Field 7
    100,                     !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    100,                     !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    100,                     !- Field 14
    For: WinterDesignDay AllOtherDays,  !- Field 15
    Until: 24:00,            !- Field 16
    100;                     !- Field 17

! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
    Kitchen Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    0,                       !- Field 4
    Until: 19:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    0,                       !- Field 14
    For: WinterDesignDay AllOtherDays,  !- Field 15
    Until: 24:00,            !- Field 16
    0;                       !- Field 17

! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
    SeniorOffice1 Heating SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    12,                      !- Field 4
    Until: 19:00,            !- Field 5
    22,                      !- Field 6
    Until: 24:00,            !- Field 7
    12,                      !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    12,                      !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    12,                      !- Field 14
    For: AllOtherDays,       !- Field 15
    Until: 24:00,            !- Field 16
    -50;                     !- Field 17

! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
    SeniorOffice1 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    1,                       !- Field 4
    Until: 19:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    1,                       !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    1,                       !- Field 14
    For: AllOtherDays,       !- Field 15
    Until: 24:00,            !- Field 16
    0;                       !- Field 17

! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
    SeniorOffice1 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    100,                     !- Field 4
    Until: 19:00,            !- Field 5
    24,                      !- Field 6
    Until: 24:00,            !- Field 7
    100,                     !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    100,                     !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    100,                     !- Field 14
    For: WinterDesignDay AllOtherDays,  !- Field 15
    Until: 24:00,            !- Field 16
    100;                     !- Field 17

! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
    SeniorOffice1 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    0,                       !- Field 4
    Until: 19:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    0,                       !- Field 14
    For: WinterDesignDay AllOtherDays,  !- Field 15
    Until: 24:00,            !- Field 16
    0;                       !- Field 17

! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
    SeniorOffice2 Heating SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    12,                      !- Field 4
    Until: 19:00,            !- Field 5
    22,                      !- Field 6
    Until: 24:00,            !- Field 7
    12,                      !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    12,                      !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    12,                      !- Field 14
    For: AllOtherDays,       !- Field 15
    Until: 24:00,            !- Field 16
    -50;                     !- Field 17

! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
    SeniorOffice2 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    1,                       !- Field 4
    Until: 19:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    1,                       !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    1,                       !- Field 14
    For: AllOtherDays,       !- Field 15
    Until: 24:00,            !- Field 16
    0;                       !- Field 17

! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
    SeniorOffice2 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    100,                     !- Field 4
    Until: 19:00,            !- Field 5
    24,                      !- Field 6
    Until: 24:00,            !- Field 7
    100,                     !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    100,                     !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    100,                     !- Field 14
    For: WinterDesignDay AllOtherDays,  !- Field 15
    Until: 24:00,            !- Field 16
    100;                     !- Field 17

! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
    SeniorOffice2 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    0,                       !- Field 4
    Until: 19:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    0,                       !- Field 14
    For: WinterDesignDay AllOtherDays,  !- Field 15
    Until: 24:00,            !- Field 16
    0;                       !- Field 17

! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
    ManagerOffice1 Heating SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    12,                      !- Field 4
    Until: 19:00,            !- Field 5
    22,                      !- Field 6
    Until: 24:00,            !- Field 7
    12,                      !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    12,                      !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    12,                      !- Field 14
    For: AllOtherDays,       !- Field 15
    Until: 24:00,            !- Field 16
    -50;                     !- Field 17

! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
    ManagerOffice1 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    1,                       !- Field 4
    Until: 19:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    1,                       !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    1,                       !- Field 14
    For: AllOtherDays,       !- Field 15
    Until: 24:00,            !- Field 16
    0;                       !- Field 17

! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
    ManagerOffice1 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    100,                     !- Field 4
    Until: 19:00,            !- Field 5
    24,                      !- Field 6
    Until: 24:00,            !- Field 7
    100,                     !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    100,                     !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    100,                     !- Field 14
    For: WinterDesignDay AllOtherDays,  !- Field 15
    Until: 24:00,            !- Field 16
    100;                     !- Field 17

! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
    ManagerOffice1 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    0,                       !- Field 4
    Until: 19:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    0,                       !- Field 14
    For: WinterDesignDay AllOtherDays,  !- Field 15
    Until: 24:00,            !- Field 16
    0;                       !- Field 17

! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
    ManagerOffice2 Heating SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    12,                      !- Field 4
    Until: 19:00,            !- Field 5
    22,                      !- Field 6
    Until: 24:00,            !- Field 7
    12,                      !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    12,                      !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    12,                      !- Field 14
    For: AllOtherDays,       !- Field 15
    Until: 24:00,            !- Field 16
    -50;                     !- Field 17

! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
    ManagerOffice2 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    1,                       !- Field 4
    Until: 19:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    1,                       !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    1,                       !- Field 14
    For: AllOtherDays,       !- Field 15
    Until: 24:00,            !- Field 16
    0;                       !- Field 17

! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
    ManagerOffice2 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    100,                     !- Field 4
    Until: 19:00,            !- Field 5
    24,                      !- Field 6
    Until: 24:00,            !- Field 7
    100,                     !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    100,                     !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    100,                     !- Field 14
    For: WinterDesignDay AllOtherDays,  !- Field 15
    Until: 24:00,            !- Field 16
    100;                     !- Field 17

! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
    ManagerOffice2 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    0,                       !- Field 4
    Until: 19:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    0,                       !- Field 14
    For: WinterDesignDay AllOtherDays,  !- Field 15
    Until: 24:00,            !- Field 16
    0;                       !- Field 17

! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
    AdminOffice Heating SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    12,                      !- Field 4
    Until: 19:00,            !- Field 5
    22,                      !- Field 6
    Until: 24:00,            !- Field 7
    12,                      !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    12,                      !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    12,                      !- Field 14
    For: AllOtherDays,       !- Field 15
    Until: 24:00,            !- Field 16
    -50;                     !- Field 17

! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
    AdminOffice Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    1,                       !- Field 4
    Until: 19:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    1,                       !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    1,                       !- Field 14
    For: AllOtherDays,       !- Field 15
    Until: 24:00,            !- Field 16
    0;                       !- Field 17

! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
    AdminOffice Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    100,                     !- Field 4
    Until: 19:00,            !- Field 5
    24,                      !- Field 6
    Until: 24:00,            !- Field 7
    100,                     !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    100,                     !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    100,                     !- Field 14
    For: WinterDesignDay AllOtherDays,  !- Field 15
    Until: 24:00,            !- Field 16
    100;                     !- Field 17

! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
    AdminOffice Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    0,                       !- Field 4
    Until: 19:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    0,                       !- Field 14
    For: WinterDesignDay AllOtherDays,  !- Field 15
    Until: 24:00,            !- Field 16
    0;                       !- Field 17

! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
    Corridor Heating SP Sch, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    12,                      !- Field 4
    Until: 19:00,            !- Field 5
    22,                      !- Field 6
    Until: 24:00,            !- Field 7
    12,                      !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    12,                      !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    12,                      !- Field 14
    For: AllOtherDays,       !- Field 15
    Until: 24:00,            !- Field 16
    -50;                     !- Field 17

! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
    Corridor Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    1,                       !- Field 4
    Until: 19:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    1,                       !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    1,                       !- Field 14
    For: AllOtherDays,       !- Field 15
    Until: 24:00,            !- Field 16
    0;                       !- Field 17

! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
    Corridor Cooling SP Sch, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    100,                     !- Field 4
    Until: 19:00,            !- Field 5
    24,                      !- Field 6
    Until: 24:00,            !- Field 7
    100,                     !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    100,                     !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    100,                     !- Field 14
    For: WinterDesignDay AllOtherDays,  !- Field 15
    Until: 24:00,            !- Field 16
    100;                     !- Field 17

! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
    Corridor Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    0,                       !- Field 4
    Until: 19:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    0,                       !- Field 14
    For: WinterDesignDay AllOtherDays,  !- Field 15
    Until: 24:00,            !- Field 16
    0;                       !- Field 17

Schedule:Compact,
    HVACTemplate-Always 1,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    HVACTemplate-Always 4,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    HVACTemplate-Always 0,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,
    Outdoor CO2,             !- Name
    Any Number,              !- Schedule Type Limits Name
    400;                     !- Hourly Value

Schedule:Constant,
    Cooling sp,              !- Name
    Any Number,              !- Schedule Type Limits Name
    23.89;                   !- Hourly Value

Schedule:Constant,
    Heating SP,              !- Name
    Any Number,              !- Schedule Type Limits Name
    21.11;                   !- Hourly Value

Schedule:Constant,
    Always 3,                !- Name
    Any Number,              !- Schedule Type Limits Name
    3;                       !- Hourly Value


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

! Urea Formaldehyde Foam- thickness 0.0869
Material,
    Urea Formaldehyde Foam_0.0869,  !- Name
    Rough,                   !- Roughness
    0.0869,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    10,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Cast Concrete- thickness 0.1
Material,
    Cast Concrete_0.1,       !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Floor/Roof Screed- thickness 0.07
Material,
    Floor/Roof Screed_0.07,  !- Name
    Rough,                   !- Roughness
    0.07,                    !- Thickness {m}
    0.41,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.73,                    !- Solar Absorptance
    0.73;                    !- Visible Absorptance

! Timber Flooring- thickness 0.03
Material,
    Timber Flooring_0.03,    !- Name
    Rough,                   !- Roughness
    0.03,                    !- Thickness {m}
    0.14,                    !- Conductivity {W/m-K}
    650,                     !- Density {kg/m3}
    1200,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

! Asphalt- thickness 0.01
Material,
    Asphalt_0.01,            !- Name
    Rough,                   !- Roughness
    0.01,                    !- Thickness {m}
    0.7,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.85,                    !- Solar Absorptance
    0.9;                     !- Visible Absorptance

! MW Glass Wool (rolls)- thickness 0.1445
Material,
    MW Glass Wool (rolls)_0.1445,  !- Name
    Rough,                   !- Roughness
    0.1445,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Plasterboard- thickness 0.013
Material,
    Plasterboard_0.013,      !- Name
    Rough,                   !- Roughness
    0.013,                   !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    2800,                    !- Density {kg/m3}
    896,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Gypsum Plasterboard- thickness 0.025
Material,
    Gypsum Plasterboard_0.025,  !- Name
    Rough,                   !- Roughness
    0.025,                   !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    900,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Brickwork, Outer Leaf- thickness 0.1
Material,
    Brickwork Outer Leaf_0.1,!- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    0.84,                    !- Conductivity {W/m-K}
    1700,                    !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! XPS Extruded Polystyrene  - CO2 Blowing- thickness 0.0795
Material,
    XPS Extruded Polystyrene  - CO2 Blowing_0.0795,  !- Name
    Rough,                   !- Roughness
    0.0795,                  !- Thickness {m}
    0.034,                   !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Concrete Block (Medium)- thickness 0.1
Material,
    Concrete Block (Medium)_0.1,  !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    0.51,                    !- Conductivity {W/m-K}
    1400,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Gypsum Plastering- thickness 0.013
Material,
    Gypsum Plastering_0.013, !- Name
    Rough,                   !- Roughness
    0.013,                   !- Thickness {m}
    0.4,                     !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Painted Oak- thickness 0.035
Material,
    Painted Oak_0.035,       !- Name
    Rough,                   !- Roughness
    0.035,                   !- Thickness {m}
    0.19,                    !- Conductivity {W/m-K}
    700,                     !- Density {kg/m3}
    2390,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

!Material:InfraredTransparent,
!IRTMaterial; !- Name
!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer
Material:NoMass,
    LinearBridgingLayer,     !- Name
    Rough,                   !- Roughness
    1,                       !- Thermal Resistance {m2-K/W}
    0.0100000,               !- Thermal Absorptance
    0.0100000,               !- Solar Absorptance
    0.0100000;               !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    3_RVAL_3,                !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    4_RVAL_2,                !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    5_RVAL_2,                !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    6_RVAL_2,                !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:INFRAREDTRANSPARENT ===========

Material:InfraredTransparent,
    IRTMaterial;             !- Name


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    3,                       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.775,                   !- Solar Transmittance at Normal Incidence
    0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    0.881,                   !- Visible Transmittance at Normal Incidence
    0.080,                   !- Front Side Visible Reflectance at Normal Incidence
    0.080,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    LinearBridgingConstruction,  !- Name
    LinearBridgingLayer;     !- Outside Layer

Construction,
    IRTSurface,              !- Name
    IRTMaterial;             !- Outside Layer

! Project ground floor
Construction,
    Project ground floor,    !- Name
    Urea Formaldehyde Foam_0.0869,  !- Outside Layer
    Cast Concrete_0.1,       !- Layer 2
    Floor/Roof Screed_0.07,  !- Layer 3
    Timber Flooring_0.03;    !- Layer 4

! <Previous reversed>
Construction,
    Project ground floor_Rev,!- Name
    Timber Flooring_0.03,    !- Outside Layer
    Floor/Roof Screed_0.07,  !- Layer 2
    Cast Concrete_0.1,       !- Layer 3
    Urea Formaldehyde Foam_0.0869;  !- Layer 4

! Project flat roof
Construction,
    Project flat roof,       !- Name
    Asphalt_0.01,            !- Outside Layer
    MW Glass Wool (rolls)_0.1445,  !- Layer 2
    3_RVAL_3,                !- Layer 3
    Plasterboard_0.013;      !- Layer 4

! <Previous reversed>
Construction,
    Project flat roof_Rev,   !- Name
    Plasterboard_0.013,      !- Outside Layer
    4_RVAL_2,                !- Layer 2
    MW Glass Wool (rolls)_0.1445,  !- Layer 3
    Asphalt_0.01;            !- Layer 4

! Project partition
Construction,
    Project partition,       !- Name
    Gypsum Plasterboard_0.025,  !- Outside Layer
    5_RVAL_2,                !- Layer 2
    Gypsum Plasterboard_0.025;  !- Layer 3

! <Previous reversed>
Construction,
    Project partition_Rev,   !- Name
    Gypsum Plasterboard_0.025,  !- Outside Layer
    6_RVAL_2,                !- Layer 2
    Gypsum Plasterboard_0.025;  !- Layer 3

! Project wall
Construction,
    Project wall,            !- Name
    Brickwork Outer Leaf_0.1,!- Outside Layer
    XPS Extruded Polystyrene  - CO2 Blowing_0.0795,  !- Layer 2
    Concrete Block (Medium)_0.1,  !- Layer 3
    Gypsum Plastering_0.013; !- Layer 4

! <Previous reversed>
Construction,
    Project wall_Rev,        !- Name
    Gypsum Plastering_0.013, !- Outside Layer
    Concrete Block (Medium)_0.1,  !- Layer 2
    XPS Extruded Polystyrene  - CO2 Blowing_0.0795,  !- Layer 3
    Brickwork Outer Leaf_0.1;!- Layer 4

! Project external door
Construction,
    Project external door,   !- Name
    Painted Oak_0.035;       !- Outside Layer

! <Previous reversed>
Construction,
    Project external door_Rev,  !- Name
    Painted Oak_0.035;       !- Outside Layer

Construction,
    1001,                    !- Name
    3;                       !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

! Block 1 - Restroom
Zone,
    Restroom,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    96.2207,                 !- Volume {m3}
    27.4916,                 !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! Block 1 - Supervisor Office 1
Zone,
    ResearcherOffice1,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    314.2671,                !- Volume {m3}
    89.7906,                 !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! Block 1 - Supervisor Office 2
Zone,
    ResearcherOffice2,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    314.4476,                !- Volume {m3}
    89.8422,                 !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! Block 1 - Sec Office
Zone,
    SecOffice,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    101.2406,                !- Volume {m3}
    28.9259,                 !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! Block 1 - Conference Room
Zone,
    ConferenceRoom,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    309.2583,                !- Volume {m3}
    88.3595,                 !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! Block 1 - Kitchen
Zone,
    Kitchen,                 !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    96.0987,                 !- Volume {m3}
    27.4568,                 !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! Block 1 - Researcher Office 1
Zone,
    SeniorOffice1,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    207.4283,                !- Volume {m3}
    59.2652,                 !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! Block 1 - Researcher Office 2
Zone,
    SeniorOffice2,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    207.6109,                !- Volume {m3}
    59.3174,                 !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! Block 1 - Manager Office 1
Zone,
    ManagerOffice1,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    207.5566,                !- Volume {m3}
    59.3019,                 !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! Block 1 - Manager Office 2
Zone,
    ManagerOffice2,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    207.5465,                !- Volume {m3}
    59.299,                  !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! Block 1 - HR Office
Zone,
    AdminOffice,             !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    202.4321,                !- Volume {m3}
    57.8377,                 !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

! Block 1 - Corridor
Zone,
    Corridor,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    577.4757,                !- Volume {m3}
    164.9931,                !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

! Block 1, Restroom, Ground floor - 32.047 m2 (Ground), Surface Area: 32.047m2
BuildingSurface:Detailed,
    Restroom_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    Restroom,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.0125274921,            !- Vertex 1 X-coordinate {m}
    11.9972692128,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0.0089314142,            !- Vertex 2 X-coordinate {m}
    11.9972692128,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0.0089314142,            !- Vertex 3 X-coordinate {m}
    20.0019346664,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.0125274921,            !- Vertex 4 X-coordinate {m}
    20.0019346664,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Block 1, Restroom, Roof - 32.047 m2, Surface Area: 32.047m2
BuildingSurface:Detailed,
    Restroom_Roof_1_0_0,     !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    Restroom,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0089314142,            !- Vertex 1 X-coordinate {m}
    11.9972692128,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    4.0125274921,            !- Vertex 2 X-coordinate {m}
    11.9972692128,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    4.0125274921,            !- Vertex 3 X-coordinate {m}
    20.0019346664,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    0.0089314142,            !- Vertex 4 X-coordinate {m}
    20.0019346664,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Restroom, Partition - 28.016 m2 (Block 1, Supervisor Office 1), Surface Area: 28.0163
BuildingSurface:Detailed,
    Restroom_Partition_2_0_0,!- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Restroom,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ResearcherOffice1_Partition_4_0_10000,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.0125274921,            !- Vertex 1 X-coordinate {m}
    11.99726921,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    4.0125274921,            !- Vertex 2 X-coordinate {m}
    20.00193467,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.0125274921,            !- Vertex 3 X-coordinate {m}
    20.00193467,             !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    4.0125274921,            !- Vertex 4 X-coordinate {m}
    11.99726921,             !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Restroom, Partition - 28.016 m2 (Block 1, Supervisor Office 1), Surface Area: 28.0163 <Other side>
BuildingSurface:Detailed,
    ResearcherOffice1_Partition_4_0_10000,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    ResearcherOffice1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Restroom_Partition_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.0125274921,            !- Vertex 1 X-coordinate {m}
    20.00193467,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    4.0125274921,            !- Vertex 2 X-coordinate {m}
    11.99726921,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.0125274921,            !- Vertex 3 X-coordinate {m}
    11.99726921,             !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    4.0125274921,            !- Vertex 4 X-coordinate {m}
    20.00193467,             !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Restroom, Wall - 14.013 m2 - 0.0??, Surface Area: 14.013m2
BuildingSurface:Detailed,
    Restroom_Wall_3_0_0,     !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Restroom,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.0125274921,            !- Vertex 1 X-coordinate {m}
    20.0019346664,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0.0089314142,            !- Vertex 2 X-coordinate {m}
    20.0019346664,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0.0089314142,            !- Vertex 3 X-coordinate {m}
    20.0019346664,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    4.0125274921,            !- Vertex 4 X-coordinate {m}
    20.0019346664,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Restroom, Wall - 28.016 m2 - 270.0??, Surface Area: 28.016m2
BuildingSurface:Detailed,
    Restroom_Wall_4_0_0,     !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Restroom,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0089314142,            !- Vertex 1 X-coordinate {m}
    20.0019346664,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0.0089314142,            !- Vertex 2 X-coordinate {m}
    11.9972692128,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0.0089314142,            !- Vertex 3 X-coordinate {m}
    11.9972692128,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    0.0089314142,            !- Vertex 4 X-coordinate {m}
    20.0019346664,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Restroom, Partition - 14.013 m2 (Block 1, Corridor), Surface Area: 14.0126
BuildingSurface:Detailed,
    Restroom_Partition_5_0_0,!- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Restroom,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Partition_7_0_10001,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.00893141,              !- Vertex 1 X-coordinate {m}
    11.9972692128,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    4.01252749,              !- Vertex 2 X-coordinate {m}
    11.9972692128,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.01252749,              !- Vertex 3 X-coordinate {m}
    11.9972692128,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    0.00893141,              !- Vertex 4 X-coordinate {m}
    11.9972692128,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Restroom, Partition - 14.013 m2 (Block 1, Corridor), Surface Area: 14.0126 <Other side>
BuildingSurface:Detailed,
    Corridor_Partition_7_0_10001,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Corridor,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Restroom_Partition_5_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01252749,              !- Vertex 1 X-coordinate {m}
    11.9972692128,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0.00893141,              !- Vertex 2 X-coordinate {m}
    11.9972692128,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0.00893141,              !- Vertex 3 X-coordinate {m}
    11.9972692128,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    4.01252749,              !- Vertex 4 X-coordinate {m}
    11.9972692128,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Supervisor Office 1, Ground floor - 96.018 m2 (Ground), Surface Area: 96.018m2
BuildingSurface:Detailed,
    ResearcherOffice1_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    ResearcherOffice1,       !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.0077337485,           !- Vertex 1 X-coordinate {m}
    11.9972692128,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    4.0125274921,            !- Vertex 2 X-coordinate {m}
    11.9972692128,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.0125274921,            !- Vertex 3 X-coordinate {m}
    20.0019346664,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    16.0077337485,           !- Vertex 4 X-coordinate {m}
    20.0019346664,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Block 1, Supervisor Office 1, Roof - 96.018 m2, Surface Area: 96.018m2
BuildingSurface:Detailed,
    ResearcherOffice1_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    ResearcherOffice1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.0125274921,            !- Vertex 1 X-coordinate {m}
    11.9972692128,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    16.0077337485,           !- Vertex 2 X-coordinate {m}
    11.9972692128,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    16.0077337485,           !- Vertex 3 X-coordinate {m}
    20.0019346664,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    4.0125274921,            !- Vertex 4 X-coordinate {m}
    20.0019346664,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Supervisor Office 1, Partition - 28.016 m2 (Block 1, Supervisor Office 2), Surface Area: 28.0163
BuildingSurface:Detailed,
    ResearcherOffice1_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    ResearcherOffice1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ResearcherOffice2_Partition_4_0_10002,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.0077337485,           !- Vertex 1 X-coordinate {m}
    11.99726921,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    16.0077337485,           !- Vertex 2 X-coordinate {m}
    20.00193467,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    16.0077337485,           !- Vertex 3 X-coordinate {m}
    20.00193467,             !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    16.0077337485,           !- Vertex 4 X-coordinate {m}
    11.99726921,             !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Supervisor Office 1, Partition - 28.016 m2 (Block 1, Supervisor Office 2), Surface Area: 28.0163 <Other side>
BuildingSurface:Detailed,
    ResearcherOffice2_Partition_4_0_10002,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    ResearcherOffice2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ResearcherOffice1_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.0077337485,           !- Vertex 1 X-coordinate {m}
    20.00193467,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    16.0077337485,           !- Vertex 2 X-coordinate {m}
    11.99726921,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    16.0077337485,           !- Vertex 3 X-coordinate {m}
    11.99726921,             !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    16.0077337485,           !- Vertex 4 X-coordinate {m}
    20.00193467,             !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Supervisor Office 1, Wall - 41.983 m2 - 0.0??, Surface Area: 41.983m2
BuildingSurface:Detailed,
    ResearcherOffice1_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    ResearcherOffice1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    16.0077337485,           !- Vertex 1 X-coordinate {m}
    20.0019346664,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    4.0125274921,            !- Vertex 2 X-coordinate {m}
    20.0019346664,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.0125274921,            !- Vertex 3 X-coordinate {m}
    20.0019346664,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    16.0077337485,           !- Vertex 4 X-coordinate {m}
    20.0019346664,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Supervisor Office 1, Partition - 41.983 m2 (Block 1, Corridor), Surface Area: 41.9832
BuildingSurface:Detailed,
    ResearcherOffice1_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    ResearcherOffice1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Partition_6_0_10003,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01252749,              !- Vertex 1 X-coordinate {m}
    11.9972692128,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    16.00773375,             !- Vertex 2 X-coordinate {m}
    11.9972692128,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    16.00773375,             !- Vertex 3 X-coordinate {m}
    11.9972692128,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    4.01252749,              !- Vertex 4 X-coordinate {m}
    11.9972692128,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Supervisor Office 1, Partition - 41.983 m2 (Block 1, Corridor), Surface Area: 41.9832 <Other side>
BuildingSurface:Detailed,
    Corridor_Partition_6_0_10003,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Corridor,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ResearcherOffice1_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.00773375,             !- Vertex 1 X-coordinate {m}
    11.9972692128,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    4.01252749,              !- Vertex 2 X-coordinate {m}
    11.9972692128,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.01252749,              !- Vertex 3 X-coordinate {m}
    11.9972692128,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    16.00773375,             !- Vertex 4 X-coordinate {m}
    11.9972692128,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Supervisor Office 2, Ground floor - 96.072 m2 (Ground), Surface Area: 96.072m2
BuildingSurface:Detailed,
    ResearcherOffice2_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    ResearcherOffice2,       !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    28.0097134324,           !- Vertex 1 X-coordinate {m}
    11.9972692128,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    16.0077337485,           !- Vertex 2 X-coordinate {m}
    11.9972692128,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    16.0077337485,           !- Vertex 3 X-coordinate {m}
    20.0019346664,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    28.0097134324,           !- Vertex 4 X-coordinate {m}
    20.0019346664,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Block 1, Supervisor Office 2, Roof - 96.072 m2, Surface Area: 96.072m2
BuildingSurface:Detailed,
    ResearcherOffice2_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    ResearcherOffice2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.0077337485,           !- Vertex 1 X-coordinate {m}
    11.9972692128,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    28.0097134324,           !- Vertex 2 X-coordinate {m}
    11.9972692128,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    28.0097134324,           !- Vertex 3 X-coordinate {m}
    20.0019346664,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    16.0077337485,           !- Vertex 4 X-coordinate {m}
    20.0019346664,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Supervisor Office 2, Partition - 28.016 m2 (Block 1, Sec Office), Surface Area: 28.0163
BuildingSurface:Detailed,
    ResearcherOffice2_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    ResearcherOffice2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SecOffice_Partition_4_0_10004,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    28.0097134324,           !- Vertex 1 X-coordinate {m}
    11.99726921,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    28.0097134324,           !- Vertex 2 X-coordinate {m}
    20.00193467,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    28.0097134324,           !- Vertex 3 X-coordinate {m}
    20.00193467,             !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    28.0097134324,           !- Vertex 4 X-coordinate {m}
    11.99726921,             !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Supervisor Office 2, Partition - 28.016 m2 (Block 1, Sec Office), Surface Area: 28.0163 <Other side>
BuildingSurface:Detailed,
    SecOffice_Partition_4_0_10004,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    SecOffice,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ResearcherOffice2_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    28.0097134324,           !- Vertex 1 X-coordinate {m}
    20.00193467,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    28.0097134324,           !- Vertex 2 X-coordinate {m}
    11.99726921,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    28.0097134324,           !- Vertex 3 X-coordinate {m}
    11.99726921,             !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    28.0097134324,           !- Vertex 4 X-coordinate {m}
    20.00193467,             !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Supervisor Office 2, Wall - 42.007 m2 - 0.0??, Surface Area: 42.007m2
BuildingSurface:Detailed,
    ResearcherOffice2_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    ResearcherOffice2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    28.0097134324,           !- Vertex 1 X-coordinate {m}
    20.0019346664,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    16.0077337485,           !- Vertex 2 X-coordinate {m}
    20.0019346664,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    16.0077337485,           !- Vertex 3 X-coordinate {m}
    20.0019346664,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    28.0097134324,           !- Vertex 4 X-coordinate {m}
    20.0019346664,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Supervisor Office 2, Partition - 42.007 m2 (Block 1, Corridor), Surface Area: 42.0069
BuildingSurface:Detailed,
    ResearcherOffice2_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    ResearcherOffice2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Partition_5_0_10005,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.00773375,             !- Vertex 1 X-coordinate {m}
    11.9972692128,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    28.00971343,             !- Vertex 2 X-coordinate {m}
    11.9972692128,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    28.00971343,             !- Vertex 3 X-coordinate {m}
    11.9972692128,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    16.00773375,             !- Vertex 4 X-coordinate {m}
    11.9972692128,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Supervisor Office 2, Partition - 42.007 m2 (Block 1, Corridor), Surface Area: 42.0069 <Other side>
BuildingSurface:Detailed,
    Corridor_Partition_5_0_10005,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Corridor,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ResearcherOffice2_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    28.00971343,             !- Vertex 1 X-coordinate {m}
    11.9972692128,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    16.00773375,             !- Vertex 2 X-coordinate {m}
    11.9972692128,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    16.00773375,             !- Vertex 3 X-coordinate {m}
    11.9972692128,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    28.00971343,             !- Vertex 4 X-coordinate {m}
    11.9972692128,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Sec Office, Ground floor - 32.017 m2 (Ground), Surface Area: 32.017m2
BuildingSurface:Detailed,
    SecOffice_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    SecOffice,               !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    32.0095179278,           !- Vertex 1 X-coordinate {m}
    11.9972692128,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    28.0097134324,           !- Vertex 2 X-coordinate {m}
    11.9972692128,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    28.0097134324,           !- Vertex 3 X-coordinate {m}
    20.0019346664,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    32.0095179278,           !- Vertex 4 X-coordinate {m}
    20.0019346664,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Block 1, Sec Office, Roof - 32.017 m2, Surface Area: 32.017m2
BuildingSurface:Detailed,
    SecOffice_Roof_1_0_0,    !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    SecOffice,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    28.0097134324,           !- Vertex 1 X-coordinate {m}
    11.9972692128,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    32.0095179278,           !- Vertex 2 X-coordinate {m}
    11.9972692128,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    32.0095179278,           !- Vertex 3 X-coordinate {m}
    20.0019346664,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    28.0097134324,           !- Vertex 4 X-coordinate {m}
    20.0019346664,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Sec Office, Partition - 28.016 m2 (Block 1, Conference Room), Surface Area: 28.0163
BuildingSurface:Detailed,
    SecOffice_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    SecOffice,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ConferenceRoom_Partition_4_0_10006,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    32.0095179278,           !- Vertex 1 X-coordinate {m}
    11.99726921,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    32.0095179278,           !- Vertex 2 X-coordinate {m}
    20.00193467,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    32.0095179278,           !- Vertex 3 X-coordinate {m}
    20.00193467,             !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    32.0095179278,           !- Vertex 4 X-coordinate {m}
    11.99726921,             !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Sec Office, Partition - 28.016 m2 (Block 1, Conference Room), Surface Area: 28.0163 <Other side>
BuildingSurface:Detailed,
    ConferenceRoom_Partition_4_0_10006,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    ConferenceRoom,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SecOffice_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    32.0095179278,           !- Vertex 1 X-coordinate {m}
    20.00193467,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    32.0095179278,           !- Vertex 2 X-coordinate {m}
    11.99726921,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    32.0095179278,           !- Vertex 3 X-coordinate {m}
    11.99726921,             !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    32.0095179278,           !- Vertex 4 X-coordinate {m}
    20.00193467,             !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Sec Office, Wall - 13.999 m2 - 0.0??, Surface Area: 13.999m2
BuildingSurface:Detailed,
    SecOffice_Wall_3_0_0,    !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    SecOffice,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    32.0095179278,           !- Vertex 1 X-coordinate {m}
    20.0019346664,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    28.0097134324,           !- Vertex 2 X-coordinate {m}
    20.0019346664,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    28.0097134324,           !- Vertex 3 X-coordinate {m}
    20.0019346664,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    32.0095179278,           !- Vertex 4 X-coordinate {m}
    20.0019346664,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Sec Office, Partition - 13.999 m2 (Block 1, Corridor), Surface Area: 13.9993
BuildingSurface:Detailed,
    SecOffice_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    SecOffice,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Partition_4_0_10007,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    28.00971343,             !- Vertex 1 X-coordinate {m}
    11.9972692128,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    32.00951793,             !- Vertex 2 X-coordinate {m}
    11.9972692128,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    32.00951793,             !- Vertex 3 X-coordinate {m}
    11.9972692128,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    28.00971343,             !- Vertex 4 X-coordinate {m}
    11.9972692128,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Sec Office, Partition - 13.999 m2 (Block 1, Corridor), Surface Area: 13.9993 <Other side>
BuildingSurface:Detailed,
    Corridor_Partition_4_0_10007,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Corridor,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SecOffice_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    32.00951793,             !- Vertex 1 X-coordinate {m}
    11.9972692128,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    28.00971343,             !- Vertex 2 X-coordinate {m}
    11.9972692128,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    28.00971343,             !- Vertex 3 X-coordinate {m}
    11.9972692128,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    32.00951793,             !- Vertex 4 X-coordinate {m}
    11.9972692128,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Conference Room, Ground floor - 96.051 m2 (Ground), Surface Area: 96.051m2
BuildingSurface:Detailed,
    ConferenceRoom_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    ConferenceRoom,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    44.0089314142,           !- Vertex 1 X-coordinate {m}
    11.9972692128,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    32.0095179278,           !- Vertex 2 X-coordinate {m}
    11.9972692128,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    32.0095179278,           !- Vertex 3 X-coordinate {m}
    20.0019346664,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    44.0089314142,           !- Vertex 4 X-coordinate {m}
    20.0019346664,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Block 1, Conference Room, Roof - 96.051 m2, Surface Area: 96.051m2
BuildingSurface:Detailed,
    ConferenceRoom_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    ConferenceRoom,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    32.0095179278,           !- Vertex 1 X-coordinate {m}
    11.9972692128,           !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    44.0089314142,           !- Vertex 2 X-coordinate {m}
    11.9972692128,           !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    44.0089314142,           !- Vertex 3 X-coordinate {m}
    20.0019346664,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    32.0095179278,           !- Vertex 4 X-coordinate {m}
    20.0019346664,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Conference Room, Wall - 28.016 m2 - 90.0??, Surface Area: 28.016m2
BuildingSurface:Detailed,
    ConferenceRoom_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    ConferenceRoom,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    44.0089314142,           !- Vertex 1 X-coordinate {m}
    11.9972692128,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    44.0089314142,           !- Vertex 2 X-coordinate {m}
    20.0019346664,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    44.0089314142,           !- Vertex 3 X-coordinate {m}
    20.0019346664,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    44.0089314142,           !- Vertex 4 X-coordinate {m}
    11.9972692128,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Conference Room, Wall - 41.998 m2 - 0.0??, Surface Area: 41.998m2
BuildingSurface:Detailed,
    ConferenceRoom_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    ConferenceRoom,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    44.0089314142,           !- Vertex 1 X-coordinate {m}
    20.0019346664,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    32.0095179278,           !- Vertex 2 X-coordinate {m}
    20.0019346664,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    32.0095179278,           !- Vertex 3 X-coordinate {m}
    20.0019346664,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    44.0089314142,           !- Vertex 4 X-coordinate {m}
    20.0019346664,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Conference Room, Partition - 41.998 m2 (Block 1, Corridor), Surface Area: 41.9979
BuildingSurface:Detailed,
    ConferenceRoom_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    ConferenceRoom,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Partition_3_0_10008,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    32.00951793,             !- Vertex 1 X-coordinate {m}
    11.9972692128,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    44.00893141,             !- Vertex 2 X-coordinate {m}
    11.9972692128,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    44.00893141,             !- Vertex 3 X-coordinate {m}
    11.9972692128,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    32.00951793,             !- Vertex 4 X-coordinate {m}
    11.9972692128,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Conference Room, Partition - 41.998 m2 (Block 1, Corridor), Surface Area: 41.9979 <Other side>
BuildingSurface:Detailed,
    Corridor_Partition_3_0_10008,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Corridor,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ConferenceRoom_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    44.00893141,             !- Vertex 1 X-coordinate {m}
    11.9972692128,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    32.00951793,             !- Vertex 2 X-coordinate {m}
    11.9972692128,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    32.00951793,             !- Vertex 3 X-coordinate {m}
    11.9972692128,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    44.00893141,             !- Vertex 4 X-coordinate {m}
    11.9972692128,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Kitchen, Ground floor - 32.009 m2 (Ground), Surface Area: 32.009m2
BuildingSurface:Detailed,
    Kitchen_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    Kitchen,                 !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.0125274921,            !- Vertex 1 X-coordinate {m}
    0.0019346664,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0.0089314142,            !- Vertex 2 X-coordinate {m}
    0.0019346664,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0.0089314142,            !- Vertex 3 X-coordinate {m}
    7.9969517772,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.0125274921,            !- Vertex 4 X-coordinate {m}
    7.9969517772,            !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Block 1, Kitchen, Roof - 32.009 m2, Surface Area: 32.009m2
BuildingSurface:Detailed,
    Kitchen_Roof_1_0_0,      !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    Kitchen,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0089314142,            !- Vertex 1 X-coordinate {m}
    0.0019346664,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    4.0125274921,            !- Vertex 2 X-coordinate {m}
    0.0019346664,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    4.0125274921,            !- Vertex 3 X-coordinate {m}
    7.9969517772,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    0.0089314142,            !- Vertex 4 X-coordinate {m}
    7.9969517772,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Kitchen, Partition - 27.983 m2 (Block 1, Researcher Office 1), Surface Area: 27.9826
BuildingSurface:Detailed,
    Kitchen_Partition_2_0_0, !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Kitchen,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SeniorOffice1_Partition_4_0_10009,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.0125274921,            !- Vertex 1 X-coordinate {m}
    0.00193467,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    4.0125274921,            !- Vertex 2 X-coordinate {m}
    7.99695178,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.0125274921,            !- Vertex 3 X-coordinate {m}
    7.99695178,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    4.0125274921,            !- Vertex 4 X-coordinate {m}
    0.00193467,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Kitchen, Partition - 27.983 m2 (Block 1, Researcher Office 1), Surface Area: 27.9826 <Other side>
BuildingSurface:Detailed,
    SeniorOffice1_Partition_4_0_10009,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    SeniorOffice1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Kitchen_Partition_2_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.0125274921,            !- Vertex 1 X-coordinate {m}
    7.99695178,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    4.0125274921,            !- Vertex 2 X-coordinate {m}
    0.00193467,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.0125274921,            !- Vertex 3 X-coordinate {m}
    0.00193467,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    4.0125274921,            !- Vertex 4 X-coordinate {m}
    7.99695178,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Kitchen, Partition - 14.013 m2 (Block 1, Corridor), Surface Area: 14.0126
BuildingSurface:Detailed,
    Kitchen_Partition_3_0_0, !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Kitchen,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Partition_9_0_10010,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01252749,              !- Vertex 1 X-coordinate {m}
    7.9969517772,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0.00893141,              !- Vertex 2 X-coordinate {m}
    7.9969517772,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0.00893141,              !- Vertex 3 X-coordinate {m}
    7.9969517772,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    4.01252749,              !- Vertex 4 X-coordinate {m}
    7.9969517772,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Kitchen, Partition - 14.013 m2 (Block 1, Corridor), Surface Area: 14.0126 <Other side>
BuildingSurface:Detailed,
    Corridor_Partition_9_0_10010,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Corridor,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Kitchen_Partition_3_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.00893141,              !- Vertex 1 X-coordinate {m}
    7.9969517772,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    4.01252749,              !- Vertex 2 X-coordinate {m}
    7.9969517772,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.01252749,              !- Vertex 3 X-coordinate {m}
    7.9969517772,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    0.00893141,              !- Vertex 4 X-coordinate {m}
    7.9969517772,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Kitchen, Wall - 27.983 m2 - 270.0??, Surface Area: 27.983m2
BuildingSurface:Detailed,
    Kitchen_Wall_4_0_0,      !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Kitchen,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0089314142,            !- Vertex 1 X-coordinate {m}
    7.9969517772,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0.0089314142,            !- Vertex 2 X-coordinate {m}
    0.0019346664,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0.0089314142,            !- Vertex 3 X-coordinate {m}
    0.0019346664,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    0.0089314142,            !- Vertex 4 X-coordinate {m}
    7.9969517772,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Kitchen, Wall - 14.013 m2 - 180.0??, Surface Area: 14.013m2
BuildingSurface:Detailed,
    Kitchen_Wall_5_0_0,      !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Kitchen,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0089314142,            !- Vertex 1 X-coordinate {m}
    0.0019346664,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    4.0125274921,            !- Vertex 2 X-coordinate {m}
    0.0019346664,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.0125274921,            !- Vertex 3 X-coordinate {m}
    0.0019346664,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    0.0089314142,            !- Vertex 4 X-coordinate {m}
    0.0019346664,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Researcher Office 1, Ground floor - 63.921 m2 (Ground), Surface Area: 63.921m2
BuildingSurface:Detailed,
    SeniorOffice1_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    SeniorOffice1,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.0076948204,           !- Vertex 1 X-coordinate {m}
    0.0019346664,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    4.0125274921,            !- Vertex 2 X-coordinate {m}
    0.0019346664,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.0125274921,            !- Vertex 3 X-coordinate {m}
    7.9969517772,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    12.0076948204,           !- Vertex 4 X-coordinate {m}
    7.9969517772,            !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Block 1, Researcher Office 1, Roof - 63.921 m2, Surface Area: 63.921m2
BuildingSurface:Detailed,
    SeniorOffice1_Roof_1_0_0,!- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    SeniorOffice1,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.0125274921,            !- Vertex 1 X-coordinate {m}
    0.0019346664,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    12.0076948204,           !- Vertex 2 X-coordinate {m}
    0.0019346664,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    12.0076948204,           !- Vertex 3 X-coordinate {m}
    7.9969517772,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    4.0125274921,            !- Vertex 4 X-coordinate {m}
    7.9969517772,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Researcher Office 1, Partition - 27.983 m2 (Block 1, Researcher Office 2), Surface Area: 27.9826
BuildingSurface:Detailed,
    SeniorOffice1_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    SeniorOffice1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SeniorOffice2_Partition_4_0_10011,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.0076948204,           !- Vertex 1 X-coordinate {m}
    0.00193467,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    12.0076948204,           !- Vertex 2 X-coordinate {m}
    7.99695178,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    12.0076948204,           !- Vertex 3 X-coordinate {m}
    7.99695178,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    12.0076948204,           !- Vertex 4 X-coordinate {m}
    0.00193467,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Researcher Office 1, Partition - 27.983 m2 (Block 1, Researcher Office 2), Surface Area: 27.9826 <Other side>
BuildingSurface:Detailed,
    SeniorOffice2_Partition_4_0_10011,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    SeniorOffice2,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SeniorOffice1_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.0076948204,           !- Vertex 1 X-coordinate {m}
    7.99695178,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    12.0076948204,           !- Vertex 2 X-coordinate {m}
    0.00193467,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    12.0076948204,           !- Vertex 3 X-coordinate {m}
    0.00193467,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    12.0076948204,           !- Vertex 4 X-coordinate {m}
    7.99695178,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Researcher Office 1, Partition - 27.983 m2 (Block 1, Corridor), Surface Area: 27.9831
BuildingSurface:Detailed,
    SeniorOffice1_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    SeniorOffice1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Partition_10_0_10012,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.00769482,             !- Vertex 1 X-coordinate {m}
    7.9969517772,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    4.01252749,              !- Vertex 2 X-coordinate {m}
    7.9969517772,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.01252749,              !- Vertex 3 X-coordinate {m}
    7.9969517772,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    12.00769482,             !- Vertex 4 X-coordinate {m}
    7.9969517772,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Researcher Office 1, Partition - 27.983 m2 (Block 1, Corridor), Surface Area: 27.9831 <Other side>
BuildingSurface:Detailed,
    Corridor_Partition_10_0_10012,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Corridor,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SeniorOffice1_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01252749,              !- Vertex 1 X-coordinate {m}
    7.9969517772,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    12.00769482,             !- Vertex 2 X-coordinate {m}
    7.9969517772,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    12.00769482,             !- Vertex 3 X-coordinate {m}
    7.9969517772,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    4.01252749,              !- Vertex 4 X-coordinate {m}
    7.9969517772,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Researcher Office 1, Wall - 27.983 m2 - 180.0??, Surface Area: 27.983m2
BuildingSurface:Detailed,
    SeniorOffice1_Wall_5_0_0,!- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    SeniorOffice1,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.0125274921,            !- Vertex 1 X-coordinate {m}
    0.0019346664,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    12.0076948204,           !- Vertex 2 X-coordinate {m}
    0.0019346664,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    12.0076948204,           !- Vertex 3 X-coordinate {m}
    0.0019346664,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    4.0125274921,            !- Vertex 4 X-coordinate {m}
    0.0019346664,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Researcher Office 2, Ground floor - 63.976 m2 (Ground), Surface Area: 63.976m2
BuildingSurface:Detailed,
    SeniorOffice2_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    SeniorOffice2,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.0097232398,           !- Vertex 1 X-coordinate {m}
    0.0019346664,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    12.0076948204,           !- Vertex 2 X-coordinate {m}
    0.0019346664,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    12.0076948204,           !- Vertex 3 X-coordinate {m}
    7.9969517772,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    20.0097232398,           !- Vertex 4 X-coordinate {m}
    7.9969517772,            !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Block 1, Researcher Office 2, Roof - 63.976 m2, Surface Area: 63.976m2
BuildingSurface:Detailed,
    SeniorOffice2_Roof_1_0_0,!- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    SeniorOffice2,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.0076948204,           !- Vertex 1 X-coordinate {m}
    0.0019346664,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    20.0097232398,           !- Vertex 2 X-coordinate {m}
    0.0019346664,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    20.0097232398,           !- Vertex 3 X-coordinate {m}
    7.9969517772,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    12.0076948204,           !- Vertex 4 X-coordinate {m}
    7.9969517772,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Researcher Office 2, Partition - 27.983 m2 (Block 1, Manager Office 1), Surface Area: 27.9826
BuildingSurface:Detailed,
    SeniorOffice2_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    SeniorOffice2,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ManagerOffice1_Partition_4_0_10013,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.0097232398,           !- Vertex 1 X-coordinate {m}
    0.00193467,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    20.0097232398,           !- Vertex 2 X-coordinate {m}
    7.99695178,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    20.0097232398,           !- Vertex 3 X-coordinate {m}
    7.99695178,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    20.0097232398,           !- Vertex 4 X-coordinate {m}
    0.00193467,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Researcher Office 2, Partition - 27.983 m2 (Block 1, Manager Office 1), Surface Area: 27.9826 <Other side>
BuildingSurface:Detailed,
    ManagerOffice1_Partition_4_0_10013,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    ManagerOffice1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SeniorOffice2_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.0097232398,           !- Vertex 1 X-coordinate {m}
    7.99695178,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    20.0097232398,           !- Vertex 2 X-coordinate {m}
    0.00193467,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    20.0097232398,           !- Vertex 3 X-coordinate {m}
    0.00193467,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    20.0097232398,           !- Vertex 4 X-coordinate {m}
    7.99695178,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Researcher Office 2, Partition - 28.007 m2 (Block 1, Corridor), Surface Area: 28.0071
BuildingSurface:Detailed,
    SeniorOffice2_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    SeniorOffice2,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Partition_11_0_10014,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.00972324,             !- Vertex 1 X-coordinate {m}
    7.9969517772,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    12.00769482,             !- Vertex 2 X-coordinate {m}
    7.9969517772,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    12.00769482,             !- Vertex 3 X-coordinate {m}
    7.9969517772,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    20.00972324,             !- Vertex 4 X-coordinate {m}
    7.9969517772,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Researcher Office 2, Partition - 28.007 m2 (Block 1, Corridor), Surface Area: 28.0071 <Other side>
BuildingSurface:Detailed,
    Corridor_Partition_11_0_10014,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Corridor,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SeniorOffice2_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.00769482,             !- Vertex 1 X-coordinate {m}
    7.9969517772,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    20.00972324,             !- Vertex 2 X-coordinate {m}
    7.9969517772,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    20.00972324,             !- Vertex 3 X-coordinate {m}
    7.9969517772,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    12.00769482,             !- Vertex 4 X-coordinate {m}
    7.9969517772,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Researcher Office 2, Wall - 28.007 m2 - 180.0??, Surface Area: 28.007m2
BuildingSurface:Detailed,
    SeniorOffice2_Wall_5_0_0,!- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    SeniorOffice2,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.0076948204,           !- Vertex 1 X-coordinate {m}
    0.0019346664,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    20.0097232398,           !- Vertex 2 X-coordinate {m}
    0.0019346664,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    20.0097232398,           !- Vertex 3 X-coordinate {m}
    0.0019346664,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    12.0076948204,           !- Vertex 4 X-coordinate {m}
    0.0019346664,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Manager Office 1, Ground floor - 63.960 m2 (Ground), Surface Area: 63.960m2
BuildingSurface:Detailed,
    ManagerOffice1_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    ManagerOffice1,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    28.0097134324,           !- Vertex 1 X-coordinate {m}
    0.0019346664,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    20.0097232398,           !- Vertex 2 X-coordinate {m}
    0.0019346664,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    20.0097232398,           !- Vertex 3 X-coordinate {m}
    7.9969517772,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    28.0097134324,           !- Vertex 4 X-coordinate {m}
    7.9969517772,            !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Block 1, Manager Office 1, Roof - 63.960 m2, Surface Area: 63.960m2
BuildingSurface:Detailed,
    ManagerOffice1_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    ManagerOffice1,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.0097232398,           !- Vertex 1 X-coordinate {m}
    0.0019346664,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    28.0097134324,           !- Vertex 2 X-coordinate {m}
    0.0019346664,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    28.0097134324,           !- Vertex 3 X-coordinate {m}
    7.9969517772,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    20.0097232398,           !- Vertex 4 X-coordinate {m}
    7.9969517772,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Manager Office 1, Partition - 27.983 m2 (Block 1, Manager Office 2), Surface Area: 27.9826
BuildingSurface:Detailed,
    ManagerOffice1_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    ManagerOffice1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ManagerOffice2_Partition_4_0_10015,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    28.0097134324,           !- Vertex 1 X-coordinate {m}
    0.00193467,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    28.0097134324,           !- Vertex 2 X-coordinate {m}
    7.99695178,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    28.0097134324,           !- Vertex 3 X-coordinate {m}
    7.99695178,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    28.0097134324,           !- Vertex 4 X-coordinate {m}
    0.00193467,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Manager Office 1, Partition - 27.983 m2 (Block 1, Manager Office 2), Surface Area: 27.9826 <Other side>
BuildingSurface:Detailed,
    ManagerOffice2_Partition_4_0_10015,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    ManagerOffice2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ManagerOffice1_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    28.0097134324,           !- Vertex 1 X-coordinate {m}
    7.99695178,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    28.0097134324,           !- Vertex 2 X-coordinate {m}
    0.00193467,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    28.0097134324,           !- Vertex 3 X-coordinate {m}
    0.00193467,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    28.0097134324,           !- Vertex 4 X-coordinate {m}
    7.99695178,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Manager Office 1, Partition - 28.000 m2 (Block 1, Corridor), Surface Area: 28.0000
BuildingSurface:Detailed,
    ManagerOffice1_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    ManagerOffice1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Partition_12_0_10016,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    28.00971343,             !- Vertex 1 X-coordinate {m}
    7.9969517772,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    20.00972324,             !- Vertex 2 X-coordinate {m}
    7.9969517772,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    20.00972324,             !- Vertex 3 X-coordinate {m}
    7.9969517772,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    28.00971343,             !- Vertex 4 X-coordinate {m}
    7.9969517772,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Manager Office 1, Partition - 28.000 m2 (Block 1, Corridor), Surface Area: 28.0000 <Other side>
BuildingSurface:Detailed,
    Corridor_Partition_12_0_10016,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Corridor,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ManagerOffice1_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.00972324,             !- Vertex 1 X-coordinate {m}
    7.9969517772,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    28.00971343,             !- Vertex 2 X-coordinate {m}
    7.9969517772,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    28.00971343,             !- Vertex 3 X-coordinate {m}
    7.9969517772,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    20.00972324,             !- Vertex 4 X-coordinate {m}
    7.9969517772,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Manager Office 1, Wall - 28.000 m2 - 180.0??, Surface Area: 28.000m2
BuildingSurface:Detailed,
    ManagerOffice1_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    ManagerOffice1,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    20.0097232398,           !- Vertex 1 X-coordinate {m}
    0.0019346664,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    28.0097134324,           !- Vertex 2 X-coordinate {m}
    0.0019346664,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    28.0097134324,           !- Vertex 3 X-coordinate {m}
    0.0019346664,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    20.0097232398,           !- Vertex 4 X-coordinate {m}
    0.0019346664,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Manager Office 2, Ground floor - 63.957 m2 (Ground), Surface Area: 63.957m2
BuildingSurface:Detailed,
    ManagerOffice2_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    ManagerOffice2,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    36.0093224233,           !- Vertex 1 X-coordinate {m}
    0.0019346664,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    28.0097134324,           !- Vertex 2 X-coordinate {m}
    0.0019346664,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    28.0097134324,           !- Vertex 3 X-coordinate {m}
    7.9969517772,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    36.0093224233,           !- Vertex 4 X-coordinate {m}
    7.9969517772,            !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Block 1, Manager Office 2, Roof - 63.957 m2, Surface Area: 63.957m2
BuildingSurface:Detailed,
    ManagerOffice2_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    ManagerOffice2,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    28.0097134324,           !- Vertex 1 X-coordinate {m}
    0.0019346664,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    36.0093224233,           !- Vertex 2 X-coordinate {m}
    0.0019346664,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    36.0093224233,           !- Vertex 3 X-coordinate {m}
    7.9969517772,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    28.0097134324,           !- Vertex 4 X-coordinate {m}
    7.9969517772,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Manager Office 2, Partition - 27.983 m2 (Block 1, HR Office), Surface Area: 27.9826
BuildingSurface:Detailed,
    ManagerOffice2_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    ManagerOffice2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AdminOffice_Partition_4_0_10017,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    36.0093224233,           !- Vertex 1 X-coordinate {m}
    0.00193467,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    36.0093224233,           !- Vertex 2 X-coordinate {m}
    7.99695178,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    36.0093224233,           !- Vertex 3 X-coordinate {m}
    7.99695178,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    36.0093224233,           !- Vertex 4 X-coordinate {m}
    0.00193467,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Manager Office 2, Partition - 27.983 m2 (Block 1, HR Office), Surface Area: 27.9826 <Other side>
BuildingSurface:Detailed,
    AdminOffice_Partition_4_0_10017,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    AdminOffice,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ManagerOffice2_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    36.0093224233,           !- Vertex 1 X-coordinate {m}
    7.99695178,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    36.0093224233,           !- Vertex 2 X-coordinate {m}
    0.00193467,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    36.0093224233,           !- Vertex 3 X-coordinate {m}
    0.00193467,              !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    36.0093224233,           !- Vertex 4 X-coordinate {m}
    7.99695178,              !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Manager Office 2, Partition - 27.999 m2 (Block 1, Corridor), Surface Area: 27.9986
BuildingSurface:Detailed,
    ManagerOffice2_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    ManagerOffice2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Partition_13_0_10018,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    36.00932242,             !- Vertex 1 X-coordinate {m}
    7.9969517772,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    28.00971343,             !- Vertex 2 X-coordinate {m}
    7.9969517772,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    28.00971343,             !- Vertex 3 X-coordinate {m}
    7.9969517772,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    36.00932242,             !- Vertex 4 X-coordinate {m}
    7.9969517772,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Manager Office 2, Partition - 27.999 m2 (Block 1, Corridor), Surface Area: 27.9986 <Other side>
BuildingSurface:Detailed,
    Corridor_Partition_13_0_10018,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Corridor,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ManagerOffice2_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    28.00971343,             !- Vertex 1 X-coordinate {m}
    7.9969517772,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    36.00932242,             !- Vertex 2 X-coordinate {m}
    7.9969517772,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    36.00932242,             !- Vertex 3 X-coordinate {m}
    7.9969517772,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    28.00971343,             !- Vertex 4 X-coordinate {m}
    7.9969517772,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Manager Office 2, Wall - 27.999 m2 - 180.0??, Surface Area: 27.999m2
BuildingSurface:Detailed,
    ManagerOffice2_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    ManagerOffice2,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    28.0097134324,           !- Vertex 1 X-coordinate {m}
    0.0019346664,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    36.0093224233,           !- Vertex 2 X-coordinate {m}
    0.0019346664,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    36.0093224233,           !- Vertex 3 X-coordinate {m}
    0.0019346664,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    28.0097134324,           !- Vertex 4 X-coordinate {m}
    0.0019346664,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, HR Office, Ground floor - 63.957 m2 (Ground), Surface Area: 63.957m2
BuildingSurface:Detailed,
    AdminOffice_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    AdminOffice,             !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    44.0089314142,           !- Vertex 1 X-coordinate {m}
    0.0019346664,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    36.0093224233,           !- Vertex 2 X-coordinate {m}
    0.0019346664,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    36.0093224233,           !- Vertex 3 X-coordinate {m}
    7.9969517772,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    44.0089314142,           !- Vertex 4 X-coordinate {m}
    7.9969517772,            !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Block 1, HR Office, Roof - 63.957 m2, Surface Area: 63.957m2
BuildingSurface:Detailed,
    AdminOffice_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    AdminOffice,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    36.0093224233,           !- Vertex 1 X-coordinate {m}
    0.0019346664,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    44.0089314142,           !- Vertex 2 X-coordinate {m}
    0.0019346664,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    44.0089314142,           !- Vertex 3 X-coordinate {m}
    7.9969517772,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    36.0093224233,           !- Vertex 4 X-coordinate {m}
    7.9969517772,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, HR Office, Wall - 27.983 m2 - 90.0??, Surface Area: 27.983m2
BuildingSurface:Detailed,
    AdminOffice_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    AdminOffice,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    44.0089314142,           !- Vertex 1 X-coordinate {m}
    0.0019346664,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    44.0089314142,           !- Vertex 2 X-coordinate {m}
    7.9969517772,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    44.0089314142,           !- Vertex 3 X-coordinate {m}
    7.9969517772,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    44.0089314142,           !- Vertex 4 X-coordinate {m}
    0.0019346664,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, HR Office, Partition - 27.999 m2 (Block 1, Corridor), Surface Area: 27.9986
BuildingSurface:Detailed,
    AdminOffice_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    AdminOffice,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Partition_14_0_10019,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    44.00893141,             !- Vertex 1 X-coordinate {m}
    7.9969517772,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    36.00932242,             !- Vertex 2 X-coordinate {m}
    7.9969517772,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    36.00932242,             !- Vertex 3 X-coordinate {m}
    7.9969517772,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    44.00893141,             !- Vertex 4 X-coordinate {m}
    7.9969517772,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, HR Office, Partition - 27.999 m2 (Block 1, Corridor), Surface Area: 27.9986 <Other side>
BuildingSurface:Detailed,
    Corridor_Partition_14_0_10019,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Corridor,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AdminOffice_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    36.00932242,             !- Vertex 1 X-coordinate {m}
    7.9969517772,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    44.00893141,             !- Vertex 2 X-coordinate {m}
    7.9969517772,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    44.00893141,             !- Vertex 3 X-coordinate {m}
    7.9969517772,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    36.00932242,             !- Vertex 4 X-coordinate {m}
    7.9969517772,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, HR Office, Wall - 27.999 m2 - 180.0??, Surface Area: 27.999m2
BuildingSurface:Detailed,
    AdminOffice_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    AdminOffice,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    36.0093224233,           !- Vertex 1 X-coordinate {m}
    0.0019346664,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    44.0089314142,           !- Vertex 2 X-coordinate {m}
    0.0019346664,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    44.0089314142,           !- Vertex 3 X-coordinate {m}
    0.0019346664,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    36.0093224233,           !- Vertex 4 X-coordinate {m}
    0.0019346664,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Corridor, Ground floor - 176.014 m2 (Ground), Surface Area: 176.014m2
BuildingSurface:Detailed,
    Corridor_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    Corridor,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    44.0089314142,           !- Vertex 1 X-coordinate {m}
    7.9969517772,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0.0089314142,            !- Vertex 2 X-coordinate {m}
    7.9969517772,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0.0089314142,            !- Vertex 3 X-coordinate {m}
    11.9972692128,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    44.0089314142,           !- Vertex 4 X-coordinate {m}
    11.9972692128,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Block 1, Corridor, Roof - 176.014 m2, Surface Area: 176.014m2
BuildingSurface:Detailed,
    Corridor_Roof_1_0_0,     !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    Corridor,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0089314142,            !- Vertex 1 X-coordinate {m}
    7.9969517772,            !- Vertex 1 Y-coordinate {m}
    3.5,                     !- Vertex 1 Z-coordinate {m}
    44.0089314142,           !- Vertex 2 X-coordinate {m}
    7.9969517772,            !- Vertex 2 Y-coordinate {m}
    3.5,                     !- Vertex 2 Z-coordinate {m}
    44.0089314142,           !- Vertex 3 X-coordinate {m}
    11.9972692128,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    0.0089314142,            !- Vertex 4 X-coordinate {m}
    11.9972692128,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Corridor, Wall - 14.001 m2 - 90.0??, Surface Area: 14.001m2
BuildingSurface:Detailed,
    Corridor_Wall_2_0_0,     !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Corridor,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    44.0089314142,           !- Vertex 1 X-coordinate {m}
    7.9969517772,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    44.0089314142,           !- Vertex 2 X-coordinate {m}
    11.9972692128,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    44.0089314142,           !- Vertex 3 X-coordinate {m}
    11.9972692128,           !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    44.0089314142,           !- Vertex 4 X-coordinate {m}
    7.9969517772,            !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}

! Block 1, Corridor, Wall - 14.001 m2 - 270.0??, Surface Area: 14.001m2
BuildingSurface:Detailed,
    Corridor_Wall_8_0_0,     !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Corridor,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0089314142,            !- Vertex 1 X-coordinate {m}
    11.9972692128,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0.0089314142,            !- Vertex 2 X-coordinate {m}
    7.9969517772,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0.0089314142,            !- Vertex 3 X-coordinate {m}
    7.9969517772,            !- Vertex 3 Y-coordinate {m}
    3.5,                     !- Vertex 3 Z-coordinate {m}
    0.0089314142,            !- Vertex 4 X-coordinate {m}
    11.9972692128,           !- Vertex 4 Y-coordinate {m}
    3.5;                     !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

! Window, 3.476m2
FenestrationSurface:Detailed,
    Restroom_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Restroom_Wall_3_0_0,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.3308180795,            !- Vertex 1 X-coordinate {m}
    20.0019346664,           !- Vertex 1 Y-coordinate {m}
    0.84,                    !- Vertex 1 Z-coordinate {m}
    0.8828408305,            !- Vertex 2 X-coordinate {m}
    20.0019346664,           !- Vertex 2 Y-coordinate {m}
    0.84,                    !- Vertex 2 Z-coordinate {m}
    0.8828408305,            !- Vertex 3 X-coordinate {m}
    20.0019346664,           !- Vertex 3 Y-coordinate {m}
    2.26,                    !- Vertex 3 Z-coordinate {m}
    3.3308180795,            !- Vertex 4 X-coordinate {m}
    20.0019346664,           !- Vertex 4 Y-coordinate {m}
    2.26;                    !- Vertex 4 Z-coordinate {m}

! Window, 7.453m2
FenestrationSurface:Detailed,
    Restroom_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Restroom_Wall_4_0_0,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.0089314142,            !- Vertex 1 X-coordinate {m}
    18.527864844,            !- Vertex 1 Y-coordinate {m}
    0.84,                    !- Vertex 1 Z-coordinate {m}
    0.0089314142,            !- Vertex 2 X-coordinate {m}
    13.279139036,            !- Vertex 2 Y-coordinate {m}
    0.84,                    !- Vertex 2 Z-coordinate {m}
    0.0089314142,            !- Vertex 3 X-coordinate {m}
    13.279139036,            !- Vertex 3 Y-coordinate {m}
    2.26,                    !- Vertex 3 Z-coordinate {m}
    0.0089314142,            !- Vertex 4 X-coordinate {m}
    18.527864844,            !- Vertex 4 Y-coordinate {m}
    2.26;                    !- Vertex 4 Z-coordinate {m}

! Window, 5.749m2
FenestrationSurface:Detailed,
    ResearcherOffice1_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    ResearcherOffice1_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.9805932813,           !- Vertex 1 X-coordinate {m}
    20.0019346664,           !- Vertex 1 Y-coordinate {m}
    0.84,                    !- Vertex 1 Z-coordinate {m}
    10.9322710938,           !- Vertex 2 X-coordinate {m}
    20.0019346664,           !- Vertex 2 Y-coordinate {m}
    0.84,                    !- Vertex 2 Z-coordinate {m}
    10.9322710938,           !- Vertex 3 X-coordinate {m}
    20.0019346664,           !- Vertex 3 Y-coordinate {m}
    2.26,                    !- Vertex 3 Z-coordinate {m}
    14.9805932813,           !- Vertex 4 X-coordinate {m}
    20.0019346664,           !- Vertex 4 Y-coordinate {m}
    2.26;                    !- Vertex 4 Z-coordinate {m}

! Window, 5.749m2
FenestrationSurface:Detailed,
    ResearcherOffice1_Wall_3_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    ResearcherOffice1_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.0879901563,            !- Vertex 1 X-coordinate {m}
    20.0019346664,           !- Vertex 1 Y-coordinate {m}
    0.84,                    !- Vertex 1 Z-coordinate {m}
    5.0396679688,            !- Vertex 2 X-coordinate {m}
    20.0019346664,           !- Vertex 2 Y-coordinate {m}
    0.84,                    !- Vertex 2 Z-coordinate {m}
    5.0396679688,            !- Vertex 3 X-coordinate {m}
    20.0019346664,           !- Vertex 3 Y-coordinate {m}
    2.26,                    !- Vertex 3 Z-coordinate {m}
    9.0879901563,            !- Vertex 4 X-coordinate {m}
    20.0019346664,           !- Vertex 4 Y-coordinate {m}
    2.26;                    !- Vertex 4 Z-coordinate {m}

! Window, 5.752m2
FenestrationSurface:Detailed,
    ResearcherOffice2_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    ResearcherOffice2_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    26.982064954,            !- Vertex 1 X-coordinate {m}
    20.0019346664,           !- Vertex 1 Y-coordinate {m}
    0.84,                    !- Vertex 1 Z-coordinate {m}
    22.931372066,            !- Vertex 2 X-coordinate {m}
    20.0019346664,           !- Vertex 2 Y-coordinate {m}
    0.84,                    !- Vertex 2 Z-coordinate {m}
    22.931372066,            !- Vertex 3 X-coordinate {m}
    20.0019346664,           !- Vertex 3 Y-coordinate {m}
    2.26,                    !- Vertex 3 Z-coordinate {m}
    26.982064954,            !- Vertex 4 X-coordinate {m}
    20.0019346664,           !- Vertex 4 Y-coordinate {m}
    2.26;                    !- Vertex 4 Z-coordinate {m}

! Window, 5.752m2
FenestrationSurface:Detailed,
    ResearcherOffice2_Wall_3_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    ResearcherOffice2_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.086075114,            !- Vertex 1 X-coordinate {m}
    20.0019346664,           !- Vertex 1 Y-coordinate {m}
    0.84,                    !- Vertex 1 Z-coordinate {m}
    17.035382226,            !- Vertex 2 X-coordinate {m}
    20.0019346664,           !- Vertex 2 Y-coordinate {m}
    0.84,                    !- Vertex 2 Z-coordinate {m}
    17.035382226,            !- Vertex 3 X-coordinate {m}
    20.0019346664,           !- Vertex 3 Y-coordinate {m}
    2.26,                    !- Vertex 3 Z-coordinate {m}
    21.086075114,            !- Vertex 4 X-coordinate {m}
    20.0019346664,           !- Vertex 4 Y-coordinate {m}
    2.26;                    !- Vertex 4 Z-coordinate {m}

! Window, 3.663m2
FenestrationSurface:Detailed,
    SecOffice_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    SecOffice_Wall_3_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    31.299547248,            !- Vertex 1 X-coordinate {m}
    20.0019346664,           !- Vertex 1 Y-coordinate {m}
    0.84,                    !- Vertex 1 Z-coordinate {m}
    28.719684112,            !- Vertex 2 X-coordinate {m}
    20.0019346664,           !- Vertex 2 Y-coordinate {m}
    0.84,                    !- Vertex 2 Z-coordinate {m}
    28.719684112,            !- Vertex 3 X-coordinate {m}
    20.0019346664,           !- Vertex 3 Y-coordinate {m}
    2.26,                    !- Vertex 3 Z-coordinate {m}
    31.299547248,            !- Vertex 4 X-coordinate {m}
    20.0019346664,           !- Vertex 4 Y-coordinate {m}
    2.26;                    !- Vertex 4 Z-coordinate {m}

! Window, 7.453m2
FenestrationSurface:Detailed,
    ConferenceRoom_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    ConferenceRoom_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    44.0089314142,           !- Vertex 1 X-coordinate {m}
    13.279139036,            !- Vertex 1 Y-coordinate {m}
    0.84,                    !- Vertex 1 Z-coordinate {m}
    44.0089314142,           !- Vertex 2 X-coordinate {m}
    18.527864844,            !- Vertex 2 Y-coordinate {m}
    0.84,                    !- Vertex 2 Z-coordinate {m}
    44.0089314142,           !- Vertex 3 X-coordinate {m}
    18.527864844,            !- Vertex 3 Y-coordinate {m}
    2.26,                    !- Vertex 3 Z-coordinate {m}
    44.0089314142,           !- Vertex 4 X-coordinate {m}
    13.279139036,            !- Vertex 4 Y-coordinate {m}
    2.26;                    !- Vertex 4 Z-coordinate {m}

! Window, 5.655m2
FenestrationSurface:Detailed,
    ConferenceRoom_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    ConferenceRoom_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    42.803690399,            !- Vertex 1 X-coordinate {m}
    20.0019346664,           !- Vertex 1 Y-coordinate {m}
    0.84,                    !- Vertex 1 Z-coordinate {m}
    38.821165681,            !- Vertex 2 X-coordinate {m}
    20.0019346664,           !- Vertex 2 Y-coordinate {m}
    0.84,                    !- Vertex 2 Z-coordinate {m}
    38.821165681,            !- Vertex 3 X-coordinate {m}
    20.0019346664,           !- Vertex 3 Y-coordinate {m}
    2.26,                    !- Vertex 3 Z-coordinate {m}
    42.803690399,            !- Vertex 4 X-coordinate {m}
    20.0019346664,           !- Vertex 4 Y-coordinate {m}
    2.26;                    !- Vertex 4 Z-coordinate {m}

! Window, 5.655m2
FenestrationSurface:Detailed,
    ConferenceRoom_Wall_3_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    ConferenceRoom_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    37.005083659,            !- Vertex 1 X-coordinate {m}
    20.0019346664,           !- Vertex 1 Y-coordinate {m}
    0.84,                    !- Vertex 1 Z-coordinate {m}
    33.022558941,            !- Vertex 2 X-coordinate {m}
    20.0019346664,           !- Vertex 2 Y-coordinate {m}
    0.84,                    !- Vertex 2 Z-coordinate {m}
    33.022558941,            !- Vertex 3 X-coordinate {m}
    20.0019346664,           !- Vertex 3 Y-coordinate {m}
    2.26,                    !- Vertex 3 Z-coordinate {m}
    37.005083659,            !- Vertex 4 X-coordinate {m}
    20.0019346664,           !- Vertex 4 Y-coordinate {m}
    2.26;                    !- Vertex 4 Z-coordinate {m}

! Window, 7.444m2
FenestrationSurface:Detailed,
    Kitchen_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Kitchen_Wall_4_0_0,      !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.0089314142,            !- Vertex 1 X-coordinate {m}
    6.716529205,             !- Vertex 1 Y-coordinate {m}
    0.84,                    !- Vertex 1 Z-coordinate {m}
    0.0089314142,            !- Vertex 2 X-coordinate {m}
    1.474557235,             !- Vertex 2 Y-coordinate {m}
    0.84,                    !- Vertex 2 Z-coordinate {m}
    0.0089314142,            !- Vertex 3 X-coordinate {m}
    1.474557235,             !- Vertex 3 Y-coordinate {m}
    2.26,                    !- Vertex 3 Z-coordinate {m}
    0.0089314142,            !- Vertex 4 X-coordinate {m}
    6.716529205,             !- Vertex 4 Y-coordinate {m}
    2.26;                    !- Vertex 4 Z-coordinate {m}

! Window, 3.476m2
FenestrationSurface:Detailed,
    Kitchen_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Kitchen_Wall_5_0_0,      !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.8828408305,            !- Vertex 1 X-coordinate {m}
    0.0019346664,            !- Vertex 1 Y-coordinate {m}
    0.84,                    !- Vertex 1 Z-coordinate {m}
    3.3308180795,            !- Vertex 2 X-coordinate {m}
    0.0019346664,            !- Vertex 2 Y-coordinate {m}
    0.84,                    !- Vertex 2 Z-coordinate {m}
    3.3308180795,            !- Vertex 3 X-coordinate {m}
    0.0019346664,            !- Vertex 3 Y-coordinate {m}
    2.26,                    !- Vertex 3 Z-coordinate {m}
    0.8828408305,            !- Vertex 4 X-coordinate {m}
    0.0019346664,            !- Vertex 4 Y-coordinate {m}
    2.26;                    !- Vertex 4 Z-coordinate {m}

! Window, 7.635m2
FenestrationSurface:Detailed,
    SeniorOffice1_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    SeniorOffice1_Wall_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.321802598,             !- Vertex 1 X-coordinate {m}
    0.0019346664,            !- Vertex 1 Y-coordinate {m}
    0.84,                    !- Vertex 1 Z-coordinate {m}
    10.698419722,            !- Vertex 2 X-coordinate {m}
    0.0019346664,            !- Vertex 2 Y-coordinate {m}
    0.84,                    !- Vertex 2 Z-coordinate {m}
    10.698419722,            !- Vertex 3 X-coordinate {m}
    0.0019346664,            !- Vertex 3 Y-coordinate {m}
    2.26,                    !- Vertex 3 Z-coordinate {m}
    5.321802598,             !- Vertex 4 X-coordinate {m}
    0.0019346664,            !- Vertex 4 Y-coordinate {m}
    2.26;                    !- Vertex 4 Z-coordinate {m}

! Window, 7.642m2
FenestrationSurface:Detailed,
    SeniorOffice2_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    SeniorOffice2_Wall_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    13.317999083,            !- Vertex 1 X-coordinate {m}
    0.0019346664,            !- Vertex 1 Y-coordinate {m}
    0.84,                    !- Vertex 1 Z-coordinate {m}
    18.699418977,            !- Vertex 2 X-coordinate {m}
    0.0019346664,            !- Vertex 2 Y-coordinate {m}
    0.84,                    !- Vertex 2 Z-coordinate {m}
    18.699418977,            !- Vertex 3 X-coordinate {m}
    0.0019346664,            !- Vertex 3 Y-coordinate {m}
    2.26,                    !- Vertex 3 Z-coordinate {m}
    13.317999083,            !- Vertex 4 X-coordinate {m}
    0.0019346664,            !- Vertex 4 Y-coordinate {m}
    2.26;                    !- Vertex 4 Z-coordinate {m}

! Window, 7.640m2
FenestrationSurface:Detailed,
    ManagerOffice1_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    ManagerOffice1_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.3197217685,           !- Vertex 1 X-coordinate {m}
    0.0019346664,            !- Vertex 1 Y-coordinate {m}
    0.84,                    !- Vertex 1 Z-coordinate {m}
    26.6997149015,           !- Vertex 2 X-coordinate {m}
    0.0019346664,            !- Vertex 2 Y-coordinate {m}
    0.84,                    !- Vertex 2 Z-coordinate {m}
    26.6997149015,           !- Vertex 3 X-coordinate {m}
    0.0019346664,            !- Vertex 3 Y-coordinate {m}
    2.26,                    !- Vertex 3 Z-coordinate {m}
    21.3197217685,           !- Vertex 4 X-coordinate {m}
    0.0019346664,            !- Vertex 4 Y-coordinate {m}
    2.26;                    !- Vertex 4 Z-coordinate {m}

! Window, 7.639m2
FenestrationSurface:Detailed,
    ManagerOffice2_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    ManagerOffice2_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    29.319654787,            !- Vertex 1 X-coordinate {m}
    0.0019346664,            !- Vertex 1 Y-coordinate {m}
    0.84,                    !- Vertex 1 Z-coordinate {m}
    34.699381073,            !- Vertex 2 X-coordinate {m}
    0.0019346664,            !- Vertex 2 Y-coordinate {m}
    0.84,                    !- Vertex 2 Z-coordinate {m}
    34.699381073,            !- Vertex 3 X-coordinate {m}
    0.0019346664,            !- Vertex 3 Y-coordinate {m}
    2.26,                    !- Vertex 3 Z-coordinate {m}
    29.319654787,            !- Vertex 4 X-coordinate {m}
    0.0019346664,            !- Vertex 4 Y-coordinate {m}
    2.26;                    !- Vertex 4 Z-coordinate {m}

! Window, 7.444m2
FenestrationSurface:Detailed,
    AdminOffice_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    AdminOffice_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    44.0089314142,           !- Vertex 1 X-coordinate {m}
    1.474557235,             !- Vertex 1 Y-coordinate {m}
    0.84,                    !- Vertex 1 Z-coordinate {m}
    44.0089314142,           !- Vertex 2 X-coordinate {m}
    6.716529205,             !- Vertex 2 Y-coordinate {m}
    0.84,                    !- Vertex 2 Z-coordinate {m}
    44.0089314142,           !- Vertex 3 X-coordinate {m}
    6.716529205,             !- Vertex 3 Y-coordinate {m}
    2.26,                    !- Vertex 3 Z-coordinate {m}
    44.0089314142,           !- Vertex 4 X-coordinate {m}
    1.474557235,             !- Vertex 4 Y-coordinate {m}
    2.26;                    !- Vertex 4 Z-coordinate {m}

! Window, 7.448m2
FenestrationSurface:Detailed,
    AdminOffice_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    AdminOffice_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    37.290433777,            !- Vertex 1 X-coordinate {m}
    0.0019346664,            !- Vertex 1 Y-coordinate {m}
    0.84,                    !- Vertex 1 Z-coordinate {m}
    42.535620063,            !- Vertex 2 X-coordinate {m}
    0.0019346664,            !- Vertex 2 Y-coordinate {m}
    0.84,                    !- Vertex 2 Z-coordinate {m}
    42.535620063,            !- Vertex 3 X-coordinate {m}
    0.0019346664,            !- Vertex 3 Y-coordinate {m}
    2.26,                    !- Vertex 3 Z-coordinate {m}
    37.290433777,            !- Vertex 4 X-coordinate {m}
    0.0019346664,            !- Vertex 4 Y-coordinate {m}
    2.26;                    !- Vertex 4 Z-coordinate {m}

! Door, 7.493m2
FenestrationSurface:Detailed,
    Corridor_Wall_2_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Project external door,   !- Construction Name
    Corridor_Wall_2_0_0,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    44.0089314142,           !- Vertex 1 X-coordinate {m}
    8.6035551562,            !- Vertex 1 Y-coordinate {m}
    0.002,                   !- Vertex 1 Z-coordinate {m}
    44.0089314142,           !- Vertex 2 X-coordinate {m}
    11.6025924132,           !- Vertex 2 Y-coordinate {m}
    0.002,                   !- Vertex 2 Z-coordinate {m}
    44.0089314142,           !- Vertex 3 X-coordinate {m}
    11.6025924132,           !- Vertex 3 Y-coordinate {m}
    2.5003551763,            !- Vertex 3 Z-coordinate {m}
    44.0089314142,           !- Vertex 4 X-coordinate {m}
    8.6035551562,            !- Vertex 4 Y-coordinate {m}
    2.5003551763;            !- Vertex 4 Z-coordinate {m}

! Window, 3.664m2
FenestrationSurface:Detailed,
    Corridor_Wall_8_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Corridor_Wall_8_0_0,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.0089314142,            !- Vertex 1 X-coordinate {m}
    11.2872215955,           !- Vertex 1 Y-coordinate {m}
    0.84,                    !- Vertex 1 Z-coordinate {m}
    0.0089314142,            !- Vertex 2 X-coordinate {m}
    8.7069993945,            !- Vertex 2 Y-coordinate {m}
    0.84,                    !- Vertex 2 Z-coordinate {m}
    0.0089314142,            !- Vertex 3 X-coordinate {m}
    8.7069993945,            !- Vertex 3 Y-coordinate {m}
    2.26,                    !- Vertex 3 Z-coordinate {m}
    0.0089314142,            !- Vertex 4 X-coordinate {m}
    11.2872215955,           !- Vertex 4 Y-coordinate {m}
    2.26;                    !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:FRAMEANDDIVIDER ===========

WindowProperty:FrameAndDivider,
    1,                       !- Name
    0.040,                   !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    9.5,                     !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Frame Solar Absorptance
    0.5,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.020,                   !- Divider Width {m}
    1,                       !- Number of Horizontal Dividers
    1,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    9.5,                     !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Divider Solar Absorptance
    0.5,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.5,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.5,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.5;                     !- Inside Reveal Solar Absorptance


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    People Restroom,         !- Name
    Restroom,                !- Zone or ZoneList Name
    2864,                    !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3.0515676,               !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule 614,   !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 614,   !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People ResearcherOffice1,!- Name
    ResearcherOffice1,       !- Zone or ZoneList Name
    Zone_occ_SCH_ResearcherOffice1,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule 621,   !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 621,   !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People ResearcherOffice2,!- Name
    ResearcherOffice2,       !- Zone or ZoneList Name
    Zone_occ_SCH_ResearcherOffice2,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule 628,   !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 628,   !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People SecOffice,        !- Name
    SecOffice,               !- Zone or ZoneList Name
    Zone_occ_SCH_SecOffice,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule 635,   !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 635,   !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People ConferenceRoom,   !- Name
    ConferenceRoom,          !- Zone or ZoneList Name
    Zone_occ_SCH_ConferenceRoom,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule 642,   !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 642,   !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People Kitchen,          !- Name
    Kitchen,                 !- Zone or ZoneList Name
    Zone_occ_SCH_Kitchen,    !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule 649,   !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 649,   !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People SeniorOffice1,    !- Name
    SeniorOffice1,           !- Zone or ZoneList Name
    Zone_occ_SCH_SeniorOffice1,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule 656,   !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 656,   !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People SeniorOffice2,    !- Name
    SeniorOffice2,           !- Zone or ZoneList Name
    Zone_occ_SCH_SeniorOffice2,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule 663,   !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 663,   !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People ManagerOffice1,   !- Name
    ManagerOffice1,          !- Zone or ZoneList Name
    Zone_occ_SCH_ManagerOffice1,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule 670,   !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 670,   !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People ManagerOffice2,   !- Name
    ManagerOffice2,          !- Zone or ZoneList Name
    Zone_occ_SCH_ManagerOffice2,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule 677,   !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 677,   !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People AdminOffice,      !- Name
    AdminOffice,             !- Zone or ZoneList Name
    Zone_occ_SCH_AdminOffice,!- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule 684,   !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 684,   !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

People,
    People Corridor,         !- Name
    Corridor,                !- Zone or ZoneList Name
    2864,                    !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    18.3142341,              !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule 691,   !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 691,   !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    Restroom General lighting,  !- Name
    Restroom,                !- Zone or ZoneList Name
    2868,                    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.7639104167097,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Restroom#GeneralLights;  !- End-Use Subcategory

Lights,
    ResearcherOffice1 General lighting,  !- Name
    ResearcherOffice1,       !- Zone or ZoneList Name
    Zone_light_SCH_ResearcherOffice1,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.7639104167097,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#ResearcherOffice1#GeneralLights;  !- End-Use Subcategory

Lights,
    ResearcherOffice2 General lighting,  !- Name
    ResearcherOffice2,       !- Zone or ZoneList Name
    Zone_light_SCH_ResearcherOffice2,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.7639104167097,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#ResearcherOffice2#GeneralLights;  !- End-Use Subcategory

Lights,
    SecOffice General lighting,  !- Name
    SecOffice,               !- Zone or ZoneList Name
    Zone_light_SCH_SecOffice,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.7639104167097,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#SecOffice#GeneralLights;  !- End-Use Subcategory

Lights,
    ConferenceRoom General lighting,  !- Name
    ConferenceRoom,          !- Zone or ZoneList Name
    Zone_light_SCH_ConferenceRoom,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.7639104167097,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#ConferenceRoom#GeneralLights;  !- End-Use Subcategory

Lights,
    Kitchen General lighting,!- Name
    Kitchen,                 !- Zone or ZoneList Name
    Zone_light_SCH_Kitchen,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.7639104167097,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Kitchen#GeneralLights;  !- End-Use Subcategory

Lights,
    SeniorOffice1 General lighting,  !- Name
    SeniorOffice1,           !- Zone or ZoneList Name
    Zone_light_SCH_SeniorOffice1,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.7639104167097,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#SeniorOffice1#GeneralLights;  !- End-Use Subcategory

Lights,
    SeniorOffice2 General lighting,  !- Name
    SeniorOffice2,           !- Zone or ZoneList Name
    Zone_light_SCH_SeniorOffice2,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.7639104167097,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#SeniorOffice2#GeneralLights;  !- End-Use Subcategory

Lights,
    ManagerOffice1 General lighting,  !- Name
    ManagerOffice1,          !- Zone or ZoneList Name
    Zone_light_SCH_Manageroffice1,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.7639104167097,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#ManagerOffice1#GeneralLights;  !- End-Use Subcategory

Lights,
    ManagerOffice2 General lighting,  !- Name
    ManagerOffice2,          !- Zone or ZoneList Name
    Zone_light_SCH_ManagerOffice2,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.7639104167097,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#ManagerOffice2#GeneralLights;  !- End-Use Subcategory

Lights,
    AdminOffice General lighting,  !- Name
    AdminOffice,             !- Zone or ZoneList Name
    Zone_light_SCH_AdminOffice,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.7639104167097,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#AdminOffice#GeneralLights;  !- End-Use Subcategory

Lights,
    Corridor General lighting,  !- Name
    Corridor,                !- Zone or ZoneList Name
    2868,                    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.7639104167097,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Corridor#GeneralLights;  !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

! Equipment 1
ElectricEquipment,
    Restroom Equipment 1,    !- Name
    Restroom,                !- Zone or ZoneList Name
    2867,                    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.78126356252712,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#Restroom#05;  !- End-Use Subcategory

! Equipment 1
ElectricEquipment,
    ResearcherOffice1 Equipment 1,  !- Name
    ResearcherOffice1,       !- Zone or ZoneList Name
    Zone_PlugLoad_SCH_ResearcherOffice1,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.78126356252712,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#ResearcherOffice1#05;  !- End-Use Subcategory

! Equipment 1
ElectricEquipment,
    ResearcherOffice2 Equipment 1,  !- Name
    ResearcherOffice2,       !- Zone or ZoneList Name
    Zone_PlugLoad_SCH_ResearcherOffice2,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.78126356252712,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#ResearcherOffice2#05;  !- End-Use Subcategory

! Equipment 1
ElectricEquipment,
    SecOffice Equipment 1,   !- Name
    SecOffice,               !- Zone or ZoneList Name
    Zone_PlugLoad_SCH_SecOffice,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.78126356252712,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#SecOffice#05;  !- End-Use Subcategory

! Equipment 1
ElectricEquipment,
    ConferenceRoom Equipment 1,  !- Name
    ConferenceRoom,          !- Zone or ZoneList Name
    Zone_PlugLoad_SCH_ConferenceRoom,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.78126356252712,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#ConferenceRoom#05;  !- End-Use Subcategory

! Equipment 1
ElectricEquipment,
    Kitchen Equipment 1,     !- Name
    Kitchen,                 !- Zone or ZoneList Name
    Zone_PlugLoad_SCH_Kitchen,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.78126356252712,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#Kitchen#05;  !- End-Use Subcategory

! Equipment 1
ElectricEquipment,
    SeniorOffice1 Equipment 1,  !- Name
    SeniorOffice1,           !- Zone or ZoneList Name
    Zone_PlugLoad_SCH_SeniorOffice1,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.78126356252712,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#SeniorOffice1#05;  !- End-Use Subcategory

! Equipment 1
ElectricEquipment,
    SeniorOffice2 Equipment 1,  !- Name
    SeniorOffice2,           !- Zone or ZoneList Name
    Zone_PlugLoad_SCH_SeniorOffice2,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.78126356252712,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#SeniorOffice2#05;  !- End-Use Subcategory

! Equipment 1
ElectricEquipment,
    ManagerOffice1 Equipment 1,  !- Name
    ManagerOffice1,          !- Zone or ZoneList Name
    Zone_PlugLoad_SCH_ManagerOffice1,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.78126356252712,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#ManagerOffice1#05;  !- End-Use Subcategory

! Equipment 1
ElectricEquipment,
    ManagerOffice2 Equipment 1,  !- Name
    ManagerOffice2,          !- Zone or ZoneList Name
    Zone_PlugLoad_SCH_ManagerOffice2,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.78126356252712,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#ManagerOffice2#05;  !- End-Use Subcategory

! Equipment 1
ElectricEquipment,
    AdminOffice Equipment 1, !- Name
    AdminOffice,             !- Zone or ZoneList Name
    Zone_PlugLoad_SCH_AdminOffice,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.78126356252712,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#AdminOffice#05;  !- End-Use Subcategory

! Equipment 1
ElectricEquipment,
    Corridor Equipment 1,    !- Name
    Corridor,                !- Zone or ZoneList Name
    2867,                    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.78126356252712,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#Corridor#05;  !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:CONTROLS ===========

Daylighting:Controls,
    Restroom,                !- Zone Name
    1,                       !- Total Daylighting Reference Points
    2.511,                   !- X-Coordinate of First Reference Point {m}
    16.5,                    !- Y-Coordinate of First Reference Point {m}
    0.8,                     !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    ,                        !- Z-Coordinate of Second Reference Point {m}
    1,                       !- Fraction of Zone Controlled by First Reference Point
    0,                       !- Fraction of Zone Controlled by Second Reference Point
    400,                     !- Illuminance Setpoint at First Reference Point {lux}
    300,                     !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    0.1,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    0,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Off;                     !- Availability Schedule Name

Daylighting:Controls,
    ResearcherOffice1,       !- Zone Name
    1,                       !- Total Daylighting Reference Points
    10.51,                   !- X-Coordinate of First Reference Point {m}
    16.5,                    !- Y-Coordinate of First Reference Point {m}
    0.8,                     !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    ,                        !- Z-Coordinate of Second Reference Point {m}
    1,                       !- Fraction of Zone Controlled by First Reference Point
    0,                       !- Fraction of Zone Controlled by Second Reference Point
    400,                     !- Illuminance Setpoint at First Reference Point {lux}
    300,                     !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    0.1,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    0,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Off;                     !- Availability Schedule Name

Daylighting:Controls,
    ResearcherOffice2,       !- Zone Name
    1,                       !- Total Daylighting Reference Points
    22.509,                  !- X-Coordinate of First Reference Point {m}
    16.5,                    !- Y-Coordinate of First Reference Point {m}
    0.8,                     !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    ,                        !- Z-Coordinate of Second Reference Point {m}
    1,                       !- Fraction of Zone Controlled by First Reference Point
    0,                       !- Fraction of Zone Controlled by Second Reference Point
    400,                     !- Illuminance Setpoint at First Reference Point {lux}
    300,                     !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    0.1,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    0,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Off;                     !- Availability Schedule Name

Daylighting:Controls,
    SecOffice,               !- Zone Name
    1,                       !- Total Daylighting Reference Points
    30.51,                   !- X-Coordinate of First Reference Point {m}
    16.5,                    !- Y-Coordinate of First Reference Point {m}
    0.8,                     !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    ,                        !- Z-Coordinate of Second Reference Point {m}
    1,                       !- Fraction of Zone Controlled by First Reference Point
    0,                       !- Fraction of Zone Controlled by Second Reference Point
    400,                     !- Illuminance Setpoint at First Reference Point {lux}
    300,                     !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    0.1,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    0,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Off;                     !- Availability Schedule Name

Daylighting:Controls,
    ConferenceRoom,          !- Zone Name
    1,                       !- Total Daylighting Reference Points
    38.509,                  !- X-Coordinate of First Reference Point {m}
    16.5,                    !- Y-Coordinate of First Reference Point {m}
    0.8,                     !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    ,                        !- Z-Coordinate of Second Reference Point {m}
    1,                       !- Fraction of Zone Controlled by First Reference Point
    0,                       !- Fraction of Zone Controlled by Second Reference Point
    400,                     !- Illuminance Setpoint at First Reference Point {lux}
    300,                     !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    0.1,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    0,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Off;                     !- Availability Schedule Name

Daylighting:Controls,
    Kitchen,                 !- Zone Name
    1,                       !- Total Daylighting Reference Points
    2.511,                   !- X-Coordinate of First Reference Point {m}
    4.499,                   !- Y-Coordinate of First Reference Point {m}
    0.8,                     !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    ,                        !- Z-Coordinate of Second Reference Point {m}
    1,                       !- Fraction of Zone Controlled by First Reference Point
    0,                       !- Fraction of Zone Controlled by Second Reference Point
    400,                     !- Illuminance Setpoint at First Reference Point {lux}
    300,                     !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    0.1,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    0,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Off;                     !- Availability Schedule Name

Daylighting:Controls,
    SeniorOffice1,           !- Zone Name
    1,                       !- Total Daylighting Reference Points
    8.51,                    !- X-Coordinate of First Reference Point {m}
    4.499,                   !- Y-Coordinate of First Reference Point {m}
    0.8,                     !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    ,                        !- Z-Coordinate of Second Reference Point {m}
    1,                       !- Fraction of Zone Controlled by First Reference Point
    0,                       !- Fraction of Zone Controlled by Second Reference Point
    400,                     !- Illuminance Setpoint at First Reference Point {lux}
    300,                     !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    0.1,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    0,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Off;                     !- Availability Schedule Name

Daylighting:Controls,
    SeniorOffice2,           !- Zone Name
    1,                       !- Total Daylighting Reference Points
    16.509,                  !- X-Coordinate of First Reference Point {m}
    4.499,                   !- Y-Coordinate of First Reference Point {m}
    0.8,                     !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    ,                        !- Z-Coordinate of Second Reference Point {m}
    1,                       !- Fraction of Zone Controlled by First Reference Point
    0,                       !- Fraction of Zone Controlled by Second Reference Point
    400,                     !- Illuminance Setpoint at First Reference Point {lux}
    300,                     !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    0.1,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    0,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Off;                     !- Availability Schedule Name

Daylighting:Controls,
    ManagerOffice1,          !- Zone Name
    1,                       !- Total Daylighting Reference Points
    24.51,                   !- X-Coordinate of First Reference Point {m}
    4.499,                   !- Y-Coordinate of First Reference Point {m}
    0.8,                     !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    ,                        !- Z-Coordinate of Second Reference Point {m}
    1,                       !- Fraction of Zone Controlled by First Reference Point
    0,                       !- Fraction of Zone Controlled by Second Reference Point
    400,                     !- Illuminance Setpoint at First Reference Point {lux}
    300,                     !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    0.1,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    0,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Off;                     !- Availability Schedule Name

Daylighting:Controls,
    ManagerOffice2,          !- Zone Name
    1,                       !- Total Daylighting Reference Points
    32.51,                   !- X-Coordinate of First Reference Point {m}
    4.499,                   !- Y-Coordinate of First Reference Point {m}
    0.8,                     !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    ,                        !- Z-Coordinate of Second Reference Point {m}
    1,                       !- Fraction of Zone Controlled by First Reference Point
    0,                       !- Fraction of Zone Controlled by Second Reference Point
    400,                     !- Illuminance Setpoint at First Reference Point {lux}
    300,                     !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    0.1,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    0,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Off;                     !- Availability Schedule Name

Daylighting:Controls,
    AdminOffice,             !- Zone Name
    1,                       !- Total Daylighting Reference Points
    40.509,                  !- X-Coordinate of First Reference Point {m}
    4.499,                   !- Y-Coordinate of First Reference Point {m}
    0.8,                     !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    ,                        !- Z-Coordinate of Second Reference Point {m}
    1,                       !- Fraction of Zone Controlled by First Reference Point
    0,                       !- Fraction of Zone Controlled by Second Reference Point
    400,                     !- Illuminance Setpoint at First Reference Point {lux}
    300,                     !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    0.1,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    0,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Off;                     !- Availability Schedule Name

Daylighting:Controls,
    Corridor,                !- Zone Name
    1,                       !- Total Daylighting Reference Points
    22.509,                  !- X-Coordinate of First Reference Point {m}
    10.497,                  !- Y-Coordinate of First Reference Point {m}
    0.8,                     !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    ,                        !- Z-Coordinate of Second Reference Point {m}
    1,                       !- Fraction of Zone Controlled by First Reference Point
    0,                       !- Fraction of Zone Controlled by Second Reference Point
    400,                     !- Illuminance Setpoint at First Reference Point {lux}
    300,                     !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    0.1,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    0,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Off;                     !- Availability Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:ILLUMINANCEMAP:STYLE ===========

OutputControl:IlluminanceMap:Style,
    Comma;                   !- Column Separator


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    Restroom Infiltration,   !- Name
    Restroom,                !- Zone or ZoneList Name
    2,                       !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ResearcherOffice1 Infiltration,  !- Name
    ResearcherOffice1,       !- Zone or ZoneList Name
    2,                       !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ResearcherOffice2 Infiltration,  !- Name
    ResearcherOffice2,       !- Zone or ZoneList Name
    2,                       !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    SecOffice Infiltration,  !- Name
    SecOffice,               !- Zone or ZoneList Name
    2,                       !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ConferenceRoom Infiltration,  !- Name
    ConferenceRoom,          !- Zone or ZoneList Name
    2,                       !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Kitchen Infiltration,    !- Name
    Kitchen,                 !- Zone or ZoneList Name
    2,                       !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    SeniorOffice1 Infiltration,  !- Name
    SeniorOffice1,           !- Zone or ZoneList Name
    2,                       !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    SeniorOffice2 Infiltration,  !- Name
    SeniorOffice2,           !- Zone or ZoneList Name
    2,                       !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ManagerOffice1 Infiltration,  !- Name
    ManagerOffice1,          !- Zone or ZoneList Name
    2,                       !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ManagerOffice2 Infiltration,  !- Name
    ManagerOffice2,          !- Zone or ZoneList Name
    2,                       !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    AdminOffice Infiltration,!- Name
    AdminOffice,             !- Zone or ZoneList Name
    2,                       !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Corridor Infiltration,   !- Name
    Corridor,                !- Zone or ZoneList Name
    2,                       !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: ZONEVENTILATION:WINDANDSTACKOPENAREA ===========

ZoneVentilation:WindandStackOpenArea,
    ResearcherOffice1 Window Ventilation,  !- Name
    ResearcherOffice1,       !- Zone Name
    11.28,                   !- Opening Area {m2}
    Zone_infil_SCH_ResearcherOffice1,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    1.75,                    !- Height Difference {m}
    ;                        !- Discharge Coefficient for Opening

ZoneVentilation:WindandStackOpenArea,
    ResearcherOffice2 Window Ventilation,  !- Name
    ResearcherOffice2,       !- Zone Name
    11.28,                   !- Opening Area {m2}
    Zone_infil_SCH_ResearcherOffice2,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    1.75,                    !- Height Difference {m}
    ;                        !- Discharge Coefficient for Opening

ZoneVentilation:WindandStackOpenArea,
    SecOffice Window Ventilation,  !- Name
    SecOffice,               !- Zone Name
    3.58,                    !- Opening Area {m2}
    Zone_infil_SCH_SecOffice,!- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    1.75,                    !- Height Difference {m}
    ;                        !- Discharge Coefficient for Opening

ZoneVentilation:WindandStackOpenArea,
    ConferenceRoom Window Ventilation,  !- Name
    ConferenceRoom,          !- Zone Name
    18.42,                   !- Opening Area {m2}
    Zone_infil_SCH_ConferenceRoom,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    1.75,                    !- Height Difference {m}
    ;                        !- Discharge Coefficient for Opening

ZoneVentilation:WindandStackOpenArea,
    Kitchen Window Ventilation,  !- Name
    Kitchen,                 !- Zone Name
    10.71,                   !- Opening Area {m2}
    Zone_infil_SCH_Kitchen,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    1.75,                    !- Height Difference {m}
    ;                        !- Discharge Coefficient for Opening

ZoneVentilation:WindandStackOpenArea,
    SeniorOffice1 Window Ventilation,  !- Name
    SeniorOffice1,           !- Zone Name
    15.01,                   !- Opening Area {m2}
    Zone_infil_SCH_SeniorOffice1,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    1.75,                    !- Height Difference {m}
    ;                        !- Discharge Coefficient for Opening

ZoneVentilation:WindandStackOpenArea,
    SeniorOffice2 Window Ventilation,  !- Name
    SeniorOffice2,           !- Zone Name
    15.01,                   !- Opening Area {m2}
    Zone_infil_SCH_SeniorOffice2,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    1.75,                    !- Height Difference {m}
    ;                        !- Discharge Coefficient for Opening

ZoneVentilation:WindandStackOpenArea,
    ManagerOffice1 Window Ventilation,  !- Name
    ManagerOffice1,          !- Zone Name
    15.01,                   !- Opening Area {m2}
    Zone_infil_SCH_ManagerOffice1,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    1.75,                    !- Height Difference {m}
    ;                        !- Discharge Coefficient for Opening

ZoneVentilation:WindandStackOpenArea,
    ManagerOffice2 Window Ventilation,  !- Name
    ManagerOffice2,          !- Zone Name
    15.01,                   !- Opening Area {m2}
    Zone_infil_SCH_ManagerOffice2,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    1.75,                    !- Height Difference {m}
    ;                        !- Discharge Coefficient for Opening

ZoneVentilation:WindandStackOpenArea,
    AdminOffice Window Ventilation,  !- Name
    AdminOffice,             !- Zone Name
    14.63,                   !- Opening Area {m2}
    Zone_infil_SCH_AdminOffice,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    1.75,                    !- Height Difference {m}
    ;                        !- Discharge Coefficient for Opening


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    SZ DSOA Restroom,        !- Name
    Sum,                     !- Outdoor Air Method
    0.0025,                  !- Outdoor Air Flow per Person {m3/s-person}
    0.0003,                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA ResearcherOffice1,  !- Name
    Sum,                     !- Outdoor Air Method
    0.0025,                  !- Outdoor Air Flow per Person {m3/s-person}
    0.0003,                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA ResearcherOffice2,  !- Name
    Sum,                     !- Outdoor Air Method
    0.0025,                  !- Outdoor Air Flow per Person {m3/s-person}
    0.0003,                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA SecOffice,       !- Name
    Sum,                     !- Outdoor Air Method
    0.0025,                  !- Outdoor Air Flow per Person {m3/s-person}
    0.0003,                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA ConferenceRoom,  !- Name
    Sum,                     !- Outdoor Air Method
    0.0025,                  !- Outdoor Air Flow per Person {m3/s-person}
    0.0003,                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA Kitchen,         !- Name
    Sum,                     !- Outdoor Air Method
    0.0025,                  !- Outdoor Air Flow per Person {m3/s-person}
    0.0003,                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA SeniorOffice1,   !- Name
    Sum,                     !- Outdoor Air Method
    0.0025,                  !- Outdoor Air Flow per Person {m3/s-person}
    0.0003,                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA SeniorOffice2,   !- Name
    Sum,                     !- Outdoor Air Method
    0.0025,                  !- Outdoor Air Flow per Person {m3/s-person}
    0.0003,                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA ManagerOffice1,  !- Name
    Sum,                     !- Outdoor Air Method
    0.0025,                  !- Outdoor Air Flow per Person {m3/s-person}
    0.0003,                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA ManagerOffice2,  !- Name
    Sum,                     !- Outdoor Air Method
    0.0025,                  !- Outdoor Air Flow per Person {m3/s-person}
    0.0003,                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA AdminOffice,     !- Name
    Sum,                     !- Outdoor Air Method
    0.0025,                  !- Outdoor Air Flow per Person {m3/s-person}
    0.0003,                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD Restroom,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD ResearcherOffice1,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD ResearcherOffice2,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD SecOffice,      !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD ConferenceRoom, !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD Kitchen,        !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD SeniorOffice1,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD SeniorOffice2,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD ManagerOffice1, !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD ManagerOffice2, !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD AdminOffice,    !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
    1.2,                     !- Heating Sizing Factor
    1.2;                     !- Cooling Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
    Restroom,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Restroom,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD Restroom;       !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    ResearcherOffice1,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ResearcherOffice1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD ResearcherOffice1;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    ResearcherOffice2,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ResearcherOffice2,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD ResearcherOffice2;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    SecOffice,               !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA SecOffice,       !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD SecOffice;      !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    ConferenceRoom,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ConferenceRoom,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD ConferenceRoom; !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    Kitchen,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Kitchen,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD Kitchen;        !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    SeniorOffice1,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA SeniorOffice1,   !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD SeniorOffice1;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    SeniorOffice2,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA SeniorOffice2,   !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD SeniorOffice2;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    ManagerOffice1,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ManagerOffice1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD ManagerOffice1; !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    ManagerOffice2,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ManagerOffice2,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD ManagerOffice2; !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    AdminOffice,             !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA AdminOffice,     !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD AdminOffice;    !- Design Specification Zone Air Distribution Object Name


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    Restroom Thermostat,     !- Name
    Restroom,                !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    thermostat Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    ResearcherOffice1 Thermostat,  !- Name
    ResearcherOffice1,       !- Zone or ZoneList Name
    Always 3,                !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeatingOrCooling,  !- Control 1 Object Type
    ResearcherOffice1 thermostat Control;  !- Control 1 Name

ZoneControl:Thermostat,
    ResearcherOffice2 Thermostat,  !- Name
    ResearcherOffice2,       !- Zone or ZoneList Name
    Always 3,                !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeatingOrCooling,  !- Control 1 Object Type
    ResearcherOffice2 thermostat Control;  !- Control 1 Name

ZoneControl:Thermostat,
    SecOffice Thermostat,    !- Name
    SecOffice,               !- Zone or ZoneList Name
    Always 3,                !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeatingOrCooling,  !- Control 1 Object Type
    SecOffice thermostat Control;  !- Control 1 Name

ZoneControl:Thermostat,
    ConferenceRoom Thermostat,  !- Name
    ConferenceRoom,          !- Zone or ZoneList Name
    Always 3,                !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeatingOrCooling,  !- Control 1 Object Type
    ConferenceRoom thermostat Control;  !- Control 1 Name

ZoneControl:Thermostat,
    Kitchen Thermostat,      !- Name
    Kitchen,                 !- Zone or ZoneList Name
    Always 3,                !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeatingOrCooling,  !- Control 1 Object Type
    Kitchen thermostat Control;  !- Control 1 Name

ZoneControl:Thermostat,
    SeniorOffice1 Thermostat,!- Name
    SeniorOffice1,           !- Zone or ZoneList Name
    Always 3,                !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeatingOrCooling,  !- Control 1 Object Type
    SeniorOffice1 thermostat Control;  !- Control 1 Name

ZoneControl:Thermostat,
    SeniorOffice2 Thermostat,!- Name
    SeniorOffice2,           !- Zone or ZoneList Name
    Always 3,                !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeatingOrCooling,  !- Control 1 Object Type
    SeniorOffice2 thermostat Control;  !- Control 1 Name

ZoneControl:Thermostat,
    ManagerOffice1 Thermostat,  !- Name
    ManagerOffice1,          !- Zone or ZoneList Name
    Always 3,                !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeatingOrCooling,  !- Control 1 Object Type
    ManagerOffice1 thermostat Control;  !- Control 1 Name

ZoneControl:Thermostat,
    ManagerOffice2 Thermostat,  !- Name
    ManagerOffice2,          !- Zone or ZoneList Name
    Always 3,                !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeatingOrCooling,  !- Control 1 Object Type
    ManagerOffice2 thermostat Control;  !- Control 1 Name

ZoneControl:Thermostat,
    AdminOffice Thermostat,  !- Name
    AdminOffice,             !- Zone or ZoneList Name
    Always 3,                !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeatingOrCooling,  !- Control 1 Object Type
    AdminOffice thermostat Control;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:SINGLEHEATINGORCOOLING ===========

ThermostatSetpoint:SingleHeatingOrCooling,
    ResearcherOffice1 thermostat Control,  !- Name
    Zone_Thermostat_SCH_ResearcherOffice1;  !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleHeatingOrCooling,
    ResearcherOffice2 thermostat Control,  !- Name
    Zone_Thermostat_SCH_ResearcherOffice2;  !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleHeatingOrCooling,
    SecOffice thermostat Control,  !- Name
    Zone_Thermostat_SCH_SecOffice;  !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleHeatingOrCooling,
    ConferenceRoom thermostat Control,  !- Name
    Zone_Thermostat_SCH_ConferenceRoom;  !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleHeatingOrCooling,
    Kitchen thermostat Control,  !- Name
    Zone_Thermostat_SCH_Kitchen;  !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleHeatingOrCooling,
    SeniorOffice1 thermostat Control,  !- Name
    Zone_Thermostat_SCH_SeniorOffice1;  !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleHeatingOrCooling,
    SeniorOffice2 thermostat Control,  !- Name
    Zone_Thermostat_SCH_SeniorOffice2;  !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleHeatingOrCooling,
    ManagerOffice1 thermostat Control,  !- Name
    Zone_Thermostat_SCH_ManagerOffice1;  !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleHeatingOrCooling,
    ManagerOffice2 thermostat Control,  !- Name
    Zone_Thermostat_SCH_ManagerOffice2;  !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleHeatingOrCooling,
    AdminOffice thermostat Control,  !- Name
    Zone_Thermostat_SCH_AdminOffice;  !- Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    thermostat Dual SP Control,  !- Name
    Heating SP,              !- Heating Setpoint Temperature Schedule Name
    Cooling sp;              !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:PACKAGEDTERMINALHEATPUMP ===========

! Set PTHP outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)
ZoneHVAC:PackagedTerminalHeatPump,
    Restroom PTHP,           !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    Restroom PTHP Return,    !- Air Inlet Node Name
    Restroom PTHP Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Restroom PTHP OA Mixing Box,  !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    Restroom PTHP Supply Fan,!- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Restroom PTHP Heating Coil,  !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Restroom PTHP Cooling Coil,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Restroom PTHP Supp Heating Coil,  !- Supplemental Heating Coil Name
    autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,             !- Fan Placement
    HVACTemplate-Always 0;   !- Supply Air Fan Operating Mode Schedule Name

! Set PTHP outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)
ZoneHVAC:PackagedTerminalHeatPump,
    ResearcherOffice1 PTHP,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    ResearcherOffice1 PTHP Return,  !- Air Inlet Node Name
    ResearcherOffice1 PTHP Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    ResearcherOffice1 PTHP OA Mixing Box,  !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    ResearcherOffice1 PTHP Supply Fan,  !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    ResearcherOffice1 PTHP Heating Coil,  !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    ResearcherOffice1 PTHP Cooling Coil,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    ResearcherOffice1 PTHP Supp Heating Coil,  !- Supplemental Heating Coil Name
    autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,             !- Fan Placement
    HVACTemplate-Always 0;   !- Supply Air Fan Operating Mode Schedule Name

! Set PTHP outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)
ZoneHVAC:PackagedTerminalHeatPump,
    ResearcherOffice2 PTHP,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    ResearcherOffice2 PTHP Return,  !- Air Inlet Node Name
    ResearcherOffice2 PTHP Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    ResearcherOffice2 PTHP OA Mixing Box,  !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    ResearcherOffice2 PTHP Supply Fan,  !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    ResearcherOffice2 PTHP Heating Coil,  !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    ResearcherOffice2 PTHP Cooling Coil,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    ResearcherOffice2 PTHP Supp Heating Coil,  !- Supplemental Heating Coil Name
    autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,             !- Fan Placement
    HVACTemplate-Always 0;   !- Supply Air Fan Operating Mode Schedule Name

! Set PTHP outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)
ZoneHVAC:PackagedTerminalHeatPump,
    SecOffice PTHP,          !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    SecOffice PTHP Return,   !- Air Inlet Node Name
    SecOffice PTHP Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    SecOffice PTHP OA Mixing Box,  !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    SecOffice PTHP Supply Fan,  !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    SecOffice PTHP Heating Coil,  !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    SecOffice PTHP Cooling Coil,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    SecOffice PTHP Supp Heating Coil,  !- Supplemental Heating Coil Name
    autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,             !- Fan Placement
    HVACTemplate-Always 0;   !- Supply Air Fan Operating Mode Schedule Name

! Set PTHP outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)
ZoneHVAC:PackagedTerminalHeatPump,
    ConferenceRoom PTHP,     !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    ConferenceRoom PTHP Return,  !- Air Inlet Node Name
    ConferenceRoom PTHP Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    ConferenceRoom PTHP OA Mixing Box,  !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    ConferenceRoom PTHP Supply Fan,  !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    ConferenceRoom PTHP Heating Coil,  !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    ConferenceRoom PTHP Cooling Coil,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    ConferenceRoom PTHP Supp Heating Coil,  !- Supplemental Heating Coil Name
    autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,             !- Fan Placement
    HVACTemplate-Always 0;   !- Supply Air Fan Operating Mode Schedule Name

! Set PTHP outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)
ZoneHVAC:PackagedTerminalHeatPump,
    Kitchen PTHP,            !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    Kitchen PTHP Return,     !- Air Inlet Node Name
    Kitchen PTHP Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Kitchen PTHP OA Mixing Box,  !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    Kitchen PTHP Supply Fan, !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    Kitchen PTHP Heating Coil,  !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Kitchen PTHP Cooling Coil,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Kitchen PTHP Supp Heating Coil,  !- Supplemental Heating Coil Name
    autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,             !- Fan Placement
    HVACTemplate-Always 0;   !- Supply Air Fan Operating Mode Schedule Name

! Set PTHP outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)
ZoneHVAC:PackagedTerminalHeatPump,
    SeniorOffice1 PTHP,      !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    SeniorOffice1 PTHP Return,  !- Air Inlet Node Name
    SeniorOffice1 PTHP Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    SeniorOffice1 PTHP OA Mixing Box,  !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    SeniorOffice1 PTHP Supply Fan,  !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    SeniorOffice1 PTHP Heating Coil,  !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    SeniorOffice1 PTHP Cooling Coil,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    SeniorOffice1 PTHP Supp Heating Coil,  !- Supplemental Heating Coil Name
    autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,             !- Fan Placement
    HVACTemplate-Always 0;   !- Supply Air Fan Operating Mode Schedule Name

! Set PTHP outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)
ZoneHVAC:PackagedTerminalHeatPump,
    SeniorOffice2 PTHP,      !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    SeniorOffice2 PTHP Return,  !- Air Inlet Node Name
    SeniorOffice2 PTHP Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    SeniorOffice2 PTHP OA Mixing Box,  !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    SeniorOffice2 PTHP Supply Fan,  !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    SeniorOffice2 PTHP Heating Coil,  !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    SeniorOffice2 PTHP Cooling Coil,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    SeniorOffice2 PTHP Supp Heating Coil,  !- Supplemental Heating Coil Name
    autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,             !- Fan Placement
    HVACTemplate-Always 0;   !- Supply Air Fan Operating Mode Schedule Name

! Set PTHP outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)
ZoneHVAC:PackagedTerminalHeatPump,
    ManagerOffice1 PTHP,     !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    ManagerOffice1 PTHP Return,  !- Air Inlet Node Name
    ManagerOffice1 PTHP Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    ManagerOffice1 PTHP OA Mixing Box,  !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    ManagerOffice1 PTHP Supply Fan,  !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    ManagerOffice1 PTHP Heating Coil,  !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    ManagerOffice1 PTHP Cooling Coil,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    ManagerOffice1 PTHP Supp Heating Coil,  !- Supplemental Heating Coil Name
    autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,             !- Fan Placement
    HVACTemplate-Always 0;   !- Supply Air Fan Operating Mode Schedule Name

! Set PTHP outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)
ZoneHVAC:PackagedTerminalHeatPump,
    ManagerOffice2 PTHP,     !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    ManagerOffice2 PTHP Return,  !- Air Inlet Node Name
    ManagerOffice2 PTHP Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    ManagerOffice2 PTHP OA Mixing Box,  !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    ManagerOffice2 PTHP Supply Fan,  !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    ManagerOffice2 PTHP Heating Coil,  !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    ManagerOffice2 PTHP Cooling Coil,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    ManagerOffice2 PTHP Supp Heating Coil,  !- Supplemental Heating Coil Name
    autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,             !- Fan Placement
    HVACTemplate-Always 0;   !- Supply Air Fan Operating Mode Schedule Name

! Set PTHP outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)
ZoneHVAC:PackagedTerminalHeatPump,
    AdminOffice PTHP,        !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    AdminOffice PTHP Return, !- Air Inlet Node Name
    AdminOffice PTHP Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    AdminOffice PTHP OA Mixing Box,  !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    AdminOffice PTHP Supply Fan,  !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    AdminOffice PTHP Heating Coil,  !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    AdminOffice PTHP Cooling Coil,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    AdminOffice PTHP Supp Heating Coil,  !- Supplemental Heating Coil Name
    autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,             !- Fan Placement
    HVACTemplate-Always 0;   !- Supply Air Fan Operating Mode Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    Restroom Equipment,      !- Name
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    Restroom PTHP,           !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    ResearcherOffice1 Equipment,  !- Name
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    ResearcherOffice1 PTHP,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    ResearcherOffice2 Equipment,  !- Name
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    ResearcherOffice2 PTHP,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    SecOffice Equipment,     !- Name
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    SecOffice PTHP,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    ConferenceRoom Equipment,!- Name
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    ConferenceRoom PTHP,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Kitchen Equipment,       !- Name
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    Kitchen PTHP,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    SeniorOffice1 Equipment, !- Name
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    SeniorOffice1 PTHP,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    SeniorOffice2 Equipment, !- Name
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    SeniorOffice2 PTHP,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    ManagerOffice1 Equipment,!- Name
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    ManagerOffice1 PTHP,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    ManagerOffice2 Equipment,!- Name
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    ManagerOffice2 PTHP,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    AdminOffice Equipment,   !- Name
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    AdminOffice PTHP,        !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    Restroom,                !- Zone Name
    Restroom Equipment,      !- Zone Conditioning Equipment List Name
    Restroom PTHP Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    Restroom PTHP Return,    !- Zone Air Exhaust Node or NodeList Name
    Restroom Zone Air Node,  !- Zone Air Node Name
    Restroom Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    ResearcherOffice1,       !- Zone Name
    ResearcherOffice1 Equipment,  !- Zone Conditioning Equipment List Name
    ResearcherOffice1 PTHP Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ResearcherOffice1 PTHP Return,  !- Zone Air Exhaust Node or NodeList Name
    ResearcherOffice1 Zone Air Node,  !- Zone Air Node Name
    ResearcherOffice1 Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    ResearcherOffice2,       !- Zone Name
    ResearcherOffice2 Equipment,  !- Zone Conditioning Equipment List Name
    ResearcherOffice2 PTHP Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ResearcherOffice2 PTHP Return,  !- Zone Air Exhaust Node or NodeList Name
    ResearcherOffice2 Zone Air Node,  !- Zone Air Node Name
    ResearcherOffice2 Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    SecOffice,               !- Zone Name
    SecOffice Equipment,     !- Zone Conditioning Equipment List Name
    SecOffice PTHP Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    SecOffice PTHP Return,   !- Zone Air Exhaust Node or NodeList Name
    SecOffice Zone Air Node, !- Zone Air Node Name
    SecOffice Return Outlet; !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    ConferenceRoom,          !- Zone Name
    ConferenceRoom Equipment,!- Zone Conditioning Equipment List Name
    ConferenceRoom PTHP Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ConferenceRoom PTHP Return,  !- Zone Air Exhaust Node or NodeList Name
    ConferenceRoom Zone Air Node,  !- Zone Air Node Name
    ConferenceRoom Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Kitchen,                 !- Zone Name
    Kitchen Equipment,       !- Zone Conditioning Equipment List Name
    Kitchen PTHP Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    Kitchen PTHP Return,     !- Zone Air Exhaust Node or NodeList Name
    Kitchen Zone Air Node,   !- Zone Air Node Name
    Kitchen Return Outlet;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    SeniorOffice1,           !- Zone Name
    SeniorOffice1 Equipment, !- Zone Conditioning Equipment List Name
    SeniorOffice1 PTHP Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    SeniorOffice1 PTHP Return,  !- Zone Air Exhaust Node or NodeList Name
    SeniorOffice1 Zone Air Node,  !- Zone Air Node Name
    SeniorOffice1 Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    SeniorOffice2,           !- Zone Name
    SeniorOffice2 Equipment, !- Zone Conditioning Equipment List Name
    SeniorOffice2 PTHP Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    SeniorOffice2 PTHP Return,  !- Zone Air Exhaust Node or NodeList Name
    SeniorOffice2 Zone Air Node,  !- Zone Air Node Name
    SeniorOffice2 Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    ManagerOffice1,          !- Zone Name
    ManagerOffice1 Equipment,!- Zone Conditioning Equipment List Name
    ManagerOffice1 PTHP Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ManagerOffice1 PTHP Return,  !- Zone Air Exhaust Node or NodeList Name
    ManagerOffice1 Zone Air Node,  !- Zone Air Node Name
    ManagerOffice1 Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    ManagerOffice2,          !- Zone Name
    ManagerOffice2 Equipment,!- Zone Conditioning Equipment List Name
    ManagerOffice2 PTHP Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ManagerOffice2 PTHP Return,  !- Zone Air Exhaust Node or NodeList Name
    ManagerOffice2 Zone Air Node,  !- Zone Air Node Name
    ManagerOffice2 Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    AdminOffice,             !- Zone Name
    AdminOffice Equipment,   !- Zone Conditioning Equipment List Name
    AdminOffice PTHP Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    AdminOffice PTHP Return, !- Zone Air Exhaust Node or NodeList Name
    AdminOffice Zone Air Node,  !- Zone Air Node Name
    AdminOffice Return Outlet;  !- Zone Return Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

Fan:OnOff,
    Restroom PTHP Supply Fan,!- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    75,                      !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Restroom PTHP Heating Coil Outlet,  !- Air Inlet Node Name
    Restroom PTHP Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    ResearcherOffice1 PTHP Supply Fan,  !- Name
    Zone_HVAC_SCH_ResearcherOffice1,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    75,                      !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    ResearcherOffice1 PTHP Heating Coil Outlet,  !- Air Inlet Node Name
    ResearcherOffice1 PTHP Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    ResearcherOffice2 PTHP Supply Fan,  !- Name
    Zone_HVAC_SCH_ResearcherOffice2,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    75,                      !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    ResearcherOffice2 PTHP Heating Coil Outlet,  !- Air Inlet Node Name
    ResearcherOffice2 PTHP Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    SecOffice PTHP Supply Fan,  !- Name
    Zone_HVAC_SCH_SecOffice, !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    75,                      !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    SecOffice PTHP Heating Coil Outlet,  !- Air Inlet Node Name
    SecOffice PTHP Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    ConferenceRoom PTHP Supply Fan,  !- Name
    Zone_HVAC_SCH_ConferenceRoom,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    75,                      !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    ConferenceRoom PTHP Heating Coil Outlet,  !- Air Inlet Node Name
    ConferenceRoom PTHP Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    Kitchen PTHP Supply Fan, !- Name
    Zone_HVAC_SCH_Kitchen,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    75,                      !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Kitchen PTHP Heating Coil Outlet,  !- Air Inlet Node Name
    Kitchen PTHP Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    SeniorOffice1 PTHP Supply Fan,  !- Name
    Zone_HVAC_SCH_SeniorOffice1,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    75,                      !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    SeniorOffice1 PTHP Heating Coil Outlet,  !- Air Inlet Node Name
    SeniorOffice1 PTHP Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    SeniorOffice2 PTHP Supply Fan,  !- Name
    Zone_HVAC_SCH_SeniorOffice2,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    75,                      !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    SeniorOffice2 PTHP Heating Coil Outlet,  !- Air Inlet Node Name
    SeniorOffice2 PTHP Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    ManagerOffice1 PTHP Supply Fan,  !- Name
    Zone_HVAC_SCH_ManagerOffice1,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    75,                      !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    ManagerOffice1 PTHP Heating Coil Outlet,  !- Air Inlet Node Name
    ManagerOffice1 PTHP Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    ManagerOffice2 PTHP Supply Fan,  !- Name
    Zone_HVAC_SCH_manageroffice2,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    75,                      !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    ManagerOffice2 PTHP Heating Coil Outlet,  !- Air Inlet Node Name
    ManagerOffice2 PTHP Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    AdminOffice PTHP Supply Fan,  !- Name
    Zone_HVAC_SCH_AdminOffice,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    75,                      !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    AdminOffice PTHP Heating Coil Outlet,  !- Air Inlet Node Name
    AdminOffice PTHP Supply Fan Outlet;  !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

Coil:Cooling:DX:SingleSpeed,
    Restroom PTHP Cooling Coil,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.65,                    !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Restroom PTHP Mixed Air Outlet,  !- Air Inlet Node Name
    Restroom PTHP Cooling Coil Outlet,  !- Air Outlet Node Name
    Restroom PTHP Cooling Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
    Restroom PTHP Cooling Coil Cap-FF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Restroom PTHP Cooling Coil EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
    Restroom PTHP Cooling Coil EIR-FF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    Restroom PTHP Cooling Coil Coil PLF,  !- Part Load Fraction Correlation Curve Name
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    Restroom PTHP Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

Coil:Cooling:DX:SingleSpeed,
    ResearcherOffice1 PTHP Cooling Coil,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.65,                    !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ResearcherOffice1 PTHP Mixed Air Outlet,  !- Air Inlet Node Name
    ResearcherOffice1 PTHP Cooling Coil Outlet,  !- Air Outlet Node Name
    ResearcherOffice1 PTHP Cooling Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
    ResearcherOffice1 PTHP Cooling Coil Cap-FF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    ResearcherOffice1 PTHP Cooling Coil EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
    ResearcherOffice1 PTHP Cooling Coil EIR-FF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    ResearcherOffice1 PTHP Cooling Coil Coil PLF,  !- Part Load Fraction Correlation Curve Name
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ResearcherOffice1 PTHP Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

Coil:Cooling:DX:SingleSpeed,
    ResearcherOffice2 PTHP Cooling Coil,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.65,                    !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ResearcherOffice2 PTHP Mixed Air Outlet,  !- Air Inlet Node Name
    ResearcherOffice2 PTHP Cooling Coil Outlet,  !- Air Outlet Node Name
    ResearcherOffice2 PTHP Cooling Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
    ResearcherOffice2 PTHP Cooling Coil Cap-FF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    ResearcherOffice2 PTHP Cooling Coil EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
    ResearcherOffice2 PTHP Cooling Coil EIR-FF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    ResearcherOffice2 PTHP Cooling Coil Coil PLF,  !- Part Load Fraction Correlation Curve Name
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ResearcherOffice2 PTHP Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

Coil:Cooling:DX:SingleSpeed,
    SecOffice PTHP Cooling Coil,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.65,                    !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    SecOffice PTHP Mixed Air Outlet,  !- Air Inlet Node Name
    SecOffice PTHP Cooling Coil Outlet,  !- Air Outlet Node Name
    SecOffice PTHP Cooling Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
    SecOffice PTHP Cooling Coil Cap-FF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    SecOffice PTHP Cooling Coil EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
    SecOffice PTHP Cooling Coil EIR-FF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    SecOffice PTHP Cooling Coil Coil PLF,  !- Part Load Fraction Correlation Curve Name
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    SecOffice PTHP Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

Coil:Cooling:DX:SingleSpeed,
    ConferenceRoom PTHP Cooling Coil,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.65,                    !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ConferenceRoom PTHP Mixed Air Outlet,  !- Air Inlet Node Name
    ConferenceRoom PTHP Cooling Coil Outlet,  !- Air Outlet Node Name
    ConferenceRoom PTHP Cooling Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
    ConferenceRoom PTHP Cooling Coil Cap-FF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    ConferenceRoom PTHP Cooling Coil EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
    ConferenceRoom PTHP Cooling Coil EIR-FF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    ConferenceRoom PTHP Cooling Coil Coil PLF,  !- Part Load Fraction Correlation Curve Name
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ConferenceRoom PTHP Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

Coil:Cooling:DX:SingleSpeed,
    Kitchen PTHP Cooling Coil,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.65,                    !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Kitchen PTHP Mixed Air Outlet,  !- Air Inlet Node Name
    Kitchen PTHP Cooling Coil Outlet,  !- Air Outlet Node Name
    Kitchen PTHP Cooling Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
    Kitchen PTHP Cooling Coil Cap-FF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Kitchen PTHP Cooling Coil EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
    Kitchen PTHP Cooling Coil EIR-FF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    Kitchen PTHP Cooling Coil Coil PLF,  !- Part Load Fraction Correlation Curve Name
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    Kitchen PTHP Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

Coil:Cooling:DX:SingleSpeed,
    SeniorOffice1 PTHP Cooling Coil,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.65,                    !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    SeniorOffice1 PTHP Mixed Air Outlet,  !- Air Inlet Node Name
    SeniorOffice1 PTHP Cooling Coil Outlet,  !- Air Outlet Node Name
    SeniorOffice1 PTHP Cooling Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
    SeniorOffice1 PTHP Cooling Coil Cap-FF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    SeniorOffice1 PTHP Cooling Coil EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
    SeniorOffice1 PTHP Cooling Coil EIR-FF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    SeniorOffice1 PTHP Cooling Coil Coil PLF,  !- Part Load Fraction Correlation Curve Name
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    SeniorOffice1 PTHP Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

Coil:Cooling:DX:SingleSpeed,
    SeniorOffice2 PTHP Cooling Coil,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.65,                    !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    SeniorOffice2 PTHP Mixed Air Outlet,  !- Air Inlet Node Name
    SeniorOffice2 PTHP Cooling Coil Outlet,  !- Air Outlet Node Name
    SeniorOffice2 PTHP Cooling Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
    SeniorOffice2 PTHP Cooling Coil Cap-FF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    SeniorOffice2 PTHP Cooling Coil EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
    SeniorOffice2 PTHP Cooling Coil EIR-FF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    SeniorOffice2 PTHP Cooling Coil Coil PLF,  !- Part Load Fraction Correlation Curve Name
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    SeniorOffice2 PTHP Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

Coil:Cooling:DX:SingleSpeed,
    ManagerOffice1 PTHP Cooling Coil,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.65,                    !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ManagerOffice1 PTHP Mixed Air Outlet,  !- Air Inlet Node Name
    ManagerOffice1 PTHP Cooling Coil Outlet,  !- Air Outlet Node Name
    ManagerOffice1 PTHP Cooling Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
    ManagerOffice1 PTHP Cooling Coil Cap-FF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    ManagerOffice1 PTHP Cooling Coil EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
    ManagerOffice1 PTHP Cooling Coil EIR-FF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    ManagerOffice1 PTHP Cooling Coil Coil PLF,  !- Part Load Fraction Correlation Curve Name
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ManagerOffice1 PTHP Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

Coil:Cooling:DX:SingleSpeed,
    ManagerOffice2 PTHP Cooling Coil,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.65,                    !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ManagerOffice2 PTHP Mixed Air Outlet,  !- Air Inlet Node Name
    ManagerOffice2 PTHP Cooling Coil Outlet,  !- Air Outlet Node Name
    ManagerOffice2 PTHP Cooling Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
    ManagerOffice2 PTHP Cooling Coil Cap-FF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    ManagerOffice2 PTHP Cooling Coil EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
    ManagerOffice2 PTHP Cooling Coil EIR-FF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    ManagerOffice2 PTHP Cooling Coil Coil PLF,  !- Part Load Fraction Correlation Curve Name
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ManagerOffice2 PTHP Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

Coil:Cooling:DX:SingleSpeed,
    AdminOffice PTHP Cooling Coil,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.65,                    !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    AdminOffice PTHP Mixed Air Outlet,  !- Air Inlet Node Name
    AdminOffice PTHP Cooling Coil Outlet,  !- Air Outlet Node Name
    AdminOffice PTHP Cooling Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
    AdminOffice PTHP Cooling Coil Cap-FF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    AdminOffice PTHP Cooling Coil EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
    AdminOffice PTHP Cooling Coil EIR-FF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    AdminOffice PTHP Cooling Coil Coil PLF,  !- Part Load Fraction Correlation Curve Name
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    AdminOffice PTHP Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:ELECTRIC ===========

Coil:Heating:Electric,
    Restroom PTHP Supp Heating Coil,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Restroom PTHP Supply Fan Outlet,  !- Air Inlet Node Name
    Restroom PTHP Supply Inlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
    ResearcherOffice1 PTHP Supp Heating Coil,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    ResearcherOffice1 PTHP Supply Fan Outlet,  !- Air Inlet Node Name
    ResearcherOffice1 PTHP Supply Inlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
    ResearcherOffice2 PTHP Supp Heating Coil,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    ResearcherOffice2 PTHP Supply Fan Outlet,  !- Air Inlet Node Name
    ResearcherOffice2 PTHP Supply Inlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
    SecOffice PTHP Supp Heating Coil,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    SecOffice PTHP Supply Fan Outlet,  !- Air Inlet Node Name
    SecOffice PTHP Supply Inlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
    ConferenceRoom PTHP Supp Heating Coil,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    ConferenceRoom PTHP Supply Fan Outlet,  !- Air Inlet Node Name
    ConferenceRoom PTHP Supply Inlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Kitchen PTHP Supp Heating Coil,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Kitchen PTHP Supply Fan Outlet,  !- Air Inlet Node Name
    Kitchen PTHP Supply Inlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
    SeniorOffice1 PTHP Supp Heating Coil,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    SeniorOffice1 PTHP Supply Fan Outlet,  !- Air Inlet Node Name
    SeniorOffice1 PTHP Supply Inlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
    SeniorOffice2 PTHP Supp Heating Coil,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    SeniorOffice2 PTHP Supply Fan Outlet,  !- Air Inlet Node Name
    SeniorOffice2 PTHP Supply Inlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
    ManagerOffice1 PTHP Supp Heating Coil,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    ManagerOffice1 PTHP Supply Fan Outlet,  !- Air Inlet Node Name
    ManagerOffice1 PTHP Supply Inlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
    ManagerOffice2 PTHP Supp Heating Coil,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    ManagerOffice2 PTHP Supply Fan Outlet,  !- Air Inlet Node Name
    ManagerOffice2 PTHP Supply Inlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
    AdminOffice PTHP Supp Heating Coil,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    AdminOffice PTHP Supply Fan Outlet,  !- Air Inlet Node Name
    AdminOffice PTHP Supply Inlet;  !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:DX:SINGLESPEED ===========

Coil:Heating:DX:SingleSpeed,
    Restroom PTHP Heating Coil,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    3.74,                    !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Restroom PTHP Cooling Coil Outlet,  !- Air Inlet Node Name
    Restroom PTHP Heating Coil Outlet,  !- Air Outlet Node Name
    Restroom PTHP Heating Coil Cap-FT,  !- Heating Capacity Function of Temperature Curve Name
    Restroom PTHP Heating Coil Cap-FF,  !- Heating Capacity Function of Flow Fraction Curve Name
    Restroom PTHP Heating Coil EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
    Restroom PTHP Heating Coil EIR-FF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    Restroom PTHP Heating Coil PLF,  !- Part Load Fraction Correlation Curve Name
    Restroom PTHP Heating Coil DefrEIR-FT,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    autosize;                !- Resistive Defrost Heater Capacity {W}

Coil:Heating:DX:SingleSpeed,
    ResearcherOffice1 PTHP Heating Coil,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    3.74,                    !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    ResearcherOffice1 PTHP Cooling Coil Outlet,  !- Air Inlet Node Name
    ResearcherOffice1 PTHP Heating Coil Outlet,  !- Air Outlet Node Name
    ResearcherOffice1 PTHP Heating Coil Cap-FT,  !- Heating Capacity Function of Temperature Curve Name
    ResearcherOffice1 PTHP Heating Coil Cap-FF,  !- Heating Capacity Function of Flow Fraction Curve Name
    ResearcherOffice1 PTHP Heating Coil EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
    ResearcherOffice1 PTHP Heating Coil EIR-FF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    ResearcherOffice1 PTHP Heating Coil PLF,  !- Part Load Fraction Correlation Curve Name
    ResearcherOffice1 PTHP Heating Coil DefrEIR-FT,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    autosize;                !- Resistive Defrost Heater Capacity {W}

Coil:Heating:DX:SingleSpeed,
    ResearcherOffice2 PTHP Heating Coil,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    3.74,                    !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    ResearcherOffice2 PTHP Cooling Coil Outlet,  !- Air Inlet Node Name
    ResearcherOffice2 PTHP Heating Coil Outlet,  !- Air Outlet Node Name
    ResearcherOffice2 PTHP Heating Coil Cap-FT,  !- Heating Capacity Function of Temperature Curve Name
    ResearcherOffice2 PTHP Heating Coil Cap-FF,  !- Heating Capacity Function of Flow Fraction Curve Name
    ResearcherOffice2 PTHP Heating Coil EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
    ResearcherOffice2 PTHP Heating Coil EIR-FF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    ResearcherOffice2 PTHP Heating Coil PLF,  !- Part Load Fraction Correlation Curve Name
    ResearcherOffice2 PTHP Heating Coil DefrEIR-FT,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    autosize;                !- Resistive Defrost Heater Capacity {W}

Coil:Heating:DX:SingleSpeed,
    SecOffice PTHP Heating Coil,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    3.74,                    !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    SecOffice PTHP Cooling Coil Outlet,  !- Air Inlet Node Name
    SecOffice PTHP Heating Coil Outlet,  !- Air Outlet Node Name
    SecOffice PTHP Heating Coil Cap-FT,  !- Heating Capacity Function of Temperature Curve Name
    SecOffice PTHP Heating Coil Cap-FF,  !- Heating Capacity Function of Flow Fraction Curve Name
    SecOffice PTHP Heating Coil EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
    SecOffice PTHP Heating Coil EIR-FF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    SecOffice PTHP Heating Coil PLF,  !- Part Load Fraction Correlation Curve Name
    SecOffice PTHP Heating Coil DefrEIR-FT,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    autosize;                !- Resistive Defrost Heater Capacity {W}

Coil:Heating:DX:SingleSpeed,
    ConferenceRoom PTHP Heating Coil,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    3.74,                    !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    ConferenceRoom PTHP Cooling Coil Outlet,  !- Air Inlet Node Name
    ConferenceRoom PTHP Heating Coil Outlet,  !- Air Outlet Node Name
    ConferenceRoom PTHP Heating Coil Cap-FT,  !- Heating Capacity Function of Temperature Curve Name
    ConferenceRoom PTHP Heating Coil Cap-FF,  !- Heating Capacity Function of Flow Fraction Curve Name
    ConferenceRoom PTHP Heating Coil EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
    ConferenceRoom PTHP Heating Coil EIR-FF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    ConferenceRoom PTHP Heating Coil PLF,  !- Part Load Fraction Correlation Curve Name
    ConferenceRoom PTHP Heating Coil DefrEIR-FT,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    autosize;                !- Resistive Defrost Heater Capacity {W}

Coil:Heating:DX:SingleSpeed,
    Kitchen PTHP Heating Coil,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    3.74,                    !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Kitchen PTHP Cooling Coil Outlet,  !- Air Inlet Node Name
    Kitchen PTHP Heating Coil Outlet,  !- Air Outlet Node Name
    Kitchen PTHP Heating Coil Cap-FT,  !- Heating Capacity Function of Temperature Curve Name
    Kitchen PTHP Heating Coil Cap-FF,  !- Heating Capacity Function of Flow Fraction Curve Name
    Kitchen PTHP Heating Coil EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
    Kitchen PTHP Heating Coil EIR-FF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    Kitchen PTHP Heating Coil PLF,  !- Part Load Fraction Correlation Curve Name
    Kitchen PTHP Heating Coil DefrEIR-FT,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    autosize;                !- Resistive Defrost Heater Capacity {W}

Coil:Heating:DX:SingleSpeed,
    SeniorOffice1 PTHP Heating Coil,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    3.74,                    !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    SeniorOffice1 PTHP Cooling Coil Outlet,  !- Air Inlet Node Name
    SeniorOffice1 PTHP Heating Coil Outlet,  !- Air Outlet Node Name
    SeniorOffice1 PTHP Heating Coil Cap-FT,  !- Heating Capacity Function of Temperature Curve Name
    SeniorOffice1 PTHP Heating Coil Cap-FF,  !- Heating Capacity Function of Flow Fraction Curve Name
    SeniorOffice1 PTHP Heating Coil EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
    SeniorOffice1 PTHP Heating Coil EIR-FF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    SeniorOffice1 PTHP Heating Coil PLF,  !- Part Load Fraction Correlation Curve Name
    SeniorOffice1 PTHP Heating Coil DefrEIR-FT,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    autosize;                !- Resistive Defrost Heater Capacity {W}

Coil:Heating:DX:SingleSpeed,
    SeniorOffice2 PTHP Heating Coil,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    3.74,                    !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    SeniorOffice2 PTHP Cooling Coil Outlet,  !- Air Inlet Node Name
    SeniorOffice2 PTHP Heating Coil Outlet,  !- Air Outlet Node Name
    SeniorOffice2 PTHP Heating Coil Cap-FT,  !- Heating Capacity Function of Temperature Curve Name
    SeniorOffice2 PTHP Heating Coil Cap-FF,  !- Heating Capacity Function of Flow Fraction Curve Name
    SeniorOffice2 PTHP Heating Coil EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
    SeniorOffice2 PTHP Heating Coil EIR-FF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    SeniorOffice2 PTHP Heating Coil PLF,  !- Part Load Fraction Correlation Curve Name
    SeniorOffice2 PTHP Heating Coil DefrEIR-FT,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    autosize;                !- Resistive Defrost Heater Capacity {W}

Coil:Heating:DX:SingleSpeed,
    ManagerOffice1 PTHP Heating Coil,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    3.74,                    !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    ManagerOffice1 PTHP Cooling Coil Outlet,  !- Air Inlet Node Name
    ManagerOffice1 PTHP Heating Coil Outlet,  !- Air Outlet Node Name
    ManagerOffice1 PTHP Heating Coil Cap-FT,  !- Heating Capacity Function of Temperature Curve Name
    ManagerOffice1 PTHP Heating Coil Cap-FF,  !- Heating Capacity Function of Flow Fraction Curve Name
    ManagerOffice1 PTHP Heating Coil EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
    ManagerOffice1 PTHP Heating Coil EIR-FF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    ManagerOffice1 PTHP Heating Coil PLF,  !- Part Load Fraction Correlation Curve Name
    ManagerOffice1 PTHP Heating Coil DefrEIR-FT,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    autosize;                !- Resistive Defrost Heater Capacity {W}

Coil:Heating:DX:SingleSpeed,
    ManagerOffice2 PTHP Heating Coil,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    3.74,                    !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    ManagerOffice2 PTHP Cooling Coil Outlet,  !- Air Inlet Node Name
    ManagerOffice2 PTHP Heating Coil Outlet,  !- Air Outlet Node Name
    ManagerOffice2 PTHP Heating Coil Cap-FT,  !- Heating Capacity Function of Temperature Curve Name
    ManagerOffice2 PTHP Heating Coil Cap-FF,  !- Heating Capacity Function of Flow Fraction Curve Name
    ManagerOffice2 PTHP Heating Coil EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
    ManagerOffice2 PTHP Heating Coil EIR-FF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    ManagerOffice2 PTHP Heating Coil PLF,  !- Part Load Fraction Correlation Curve Name
    ManagerOffice2 PTHP Heating Coil DefrEIR-FT,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    autosize;                !- Resistive Defrost Heater Capacity {W}

Coil:Heating:DX:SingleSpeed,
    AdminOffice PTHP Heating Coil,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    autosize,                !- Gross Rated Heating Capacity {W}
    3.74,                    !- Gross Rated Heating COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    AdminOffice PTHP Cooling Coil Outlet,  !- Air Inlet Node Name
    AdminOffice PTHP Heating Coil Outlet,  !- Air Outlet Node Name
    AdminOffice PTHP Heating Coil Cap-FT,  !- Heating Capacity Function of Temperature Curve Name
    AdminOffice PTHP Heating Coil Cap-FF,  !- Heating Capacity Function of Flow Fraction Curve Name
    AdminOffice PTHP Heating Coil EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
    AdminOffice PTHP Heating Coil EIR-FF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    AdminOffice PTHP Heating Coil PLF,  !- Part Load Fraction Correlation Curve Name
    AdminOffice PTHP Heating Coil DefrEIR-FT,  !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    autosize;                !- Resistive Defrost Heater Capacity {W}


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
    Restroom PTHP OA Mixing Box,  !- Name
    Restroom PTHP Mixed Air Outlet,  !- Mixed Air Node Name
    Restroom PTHP Outside Air Inlet,  !- Outdoor Air Stream Node Name
    Restroom PTHP Relief Air Outlet,  !- Relief Air Stream Node Name
    Restroom PTHP Return;    !- Return Air Stream Node Name

OutdoorAir:Mixer,
    ResearcherOffice1 PTHP OA Mixing Box,  !- Name
    ResearcherOffice1 PTHP Mixed Air Outlet,  !- Mixed Air Node Name
    ResearcherOffice1 PTHP Outside Air Inlet,  !- Outdoor Air Stream Node Name
    ResearcherOffice1 PTHP Relief Air Outlet,  !- Relief Air Stream Node Name
    ResearcherOffice1 PTHP Return;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    ResearcherOffice2 PTHP OA Mixing Box,  !- Name
    ResearcherOffice2 PTHP Mixed Air Outlet,  !- Mixed Air Node Name
    ResearcherOffice2 PTHP Outside Air Inlet,  !- Outdoor Air Stream Node Name
    ResearcherOffice2 PTHP Relief Air Outlet,  !- Relief Air Stream Node Name
    ResearcherOffice2 PTHP Return;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    SecOffice PTHP OA Mixing Box,  !- Name
    SecOffice PTHP Mixed Air Outlet,  !- Mixed Air Node Name
    SecOffice PTHP Outside Air Inlet,  !- Outdoor Air Stream Node Name
    SecOffice PTHP Relief Air Outlet,  !- Relief Air Stream Node Name
    SecOffice PTHP Return;   !- Return Air Stream Node Name

OutdoorAir:Mixer,
    ConferenceRoom PTHP OA Mixing Box,  !- Name
    ConferenceRoom PTHP Mixed Air Outlet,  !- Mixed Air Node Name
    ConferenceRoom PTHP Outside Air Inlet,  !- Outdoor Air Stream Node Name
    ConferenceRoom PTHP Relief Air Outlet,  !- Relief Air Stream Node Name
    ConferenceRoom PTHP Return;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Kitchen PTHP OA Mixing Box,  !- Name
    Kitchen PTHP Mixed Air Outlet,  !- Mixed Air Node Name
    Kitchen PTHP Outside Air Inlet,  !- Outdoor Air Stream Node Name
    Kitchen PTHP Relief Air Outlet,  !- Relief Air Stream Node Name
    Kitchen PTHP Return;     !- Return Air Stream Node Name

OutdoorAir:Mixer,
    SeniorOffice1 PTHP OA Mixing Box,  !- Name
    SeniorOffice1 PTHP Mixed Air Outlet,  !- Mixed Air Node Name
    SeniorOffice1 PTHP Outside Air Inlet,  !- Outdoor Air Stream Node Name
    SeniorOffice1 PTHP Relief Air Outlet,  !- Relief Air Stream Node Name
    SeniorOffice1 PTHP Return;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    SeniorOffice2 PTHP OA Mixing Box,  !- Name
    SeniorOffice2 PTHP Mixed Air Outlet,  !- Mixed Air Node Name
    SeniorOffice2 PTHP Outside Air Inlet,  !- Outdoor Air Stream Node Name
    SeniorOffice2 PTHP Relief Air Outlet,  !- Relief Air Stream Node Name
    SeniorOffice2 PTHP Return;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    ManagerOffice1 PTHP OA Mixing Box,  !- Name
    ManagerOffice1 PTHP Mixed Air Outlet,  !- Mixed Air Node Name
    ManagerOffice1 PTHP Outside Air Inlet,  !- Outdoor Air Stream Node Name
    ManagerOffice1 PTHP Relief Air Outlet,  !- Relief Air Stream Node Name
    ManagerOffice1 PTHP Return;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    ManagerOffice2 PTHP OA Mixing Box,  !- Name
    ManagerOffice2 PTHP Mixed Air Outlet,  !- Mixed Air Node Name
    ManagerOffice2 PTHP Outside Air Inlet,  !- Outdoor Air Stream Node Name
    ManagerOffice2 PTHP Relief Air Outlet,  !- Relief Air Stream Node Name
    ManagerOffice2 PTHP Return;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    AdminOffice PTHP OA Mixing Box,  !- Name
    AdminOffice PTHP Mixed Air Outlet,  !- Mixed Air Node Name
    AdminOffice PTHP Outside Air Inlet,  !- Outdoor Air Stream Node Name
    AdminOffice PTHP Relief Air Outlet,  !- Relief Air Stream Node Name
    AdminOffice PTHP Return; !- Return Air Stream Node Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    Restroom PTHP Outside Air Inlet,  !- Name
    -1;                      !- Height Above Ground {m}

OutdoorAir:Node,
    Restroom PTHP Cooling Coil Condenser Inlet,  !- Name
    -1;                      !- Height Above Ground {m}

OutdoorAir:Node,
    ResearcherOffice1 PTHP Outside Air Inlet,  !- Name
    -1;                      !- Height Above Ground {m}

OutdoorAir:Node,
    ResearcherOffice1 PTHP Cooling Coil Condenser Inlet,  !- Name
    -1;                      !- Height Above Ground {m}

OutdoorAir:Node,
    ResearcherOffice2 PTHP Outside Air Inlet,  !- Name
    -1;                      !- Height Above Ground {m}

OutdoorAir:Node,
    ResearcherOffice2 PTHP Cooling Coil Condenser Inlet,  !- Name
    -1;                      !- Height Above Ground {m}

OutdoorAir:Node,
    SecOffice PTHP Outside Air Inlet,  !- Name
    -1;                      !- Height Above Ground {m}

OutdoorAir:Node,
    SecOffice PTHP Cooling Coil Condenser Inlet,  !- Name
    -1;                      !- Height Above Ground {m}

OutdoorAir:Node,
    ConferenceRoom PTHP Outside Air Inlet,  !- Name
    -1;                      !- Height Above Ground {m}

OutdoorAir:Node,
    ConferenceRoom PTHP Cooling Coil Condenser Inlet,  !- Name
    -1;                      !- Height Above Ground {m}

OutdoorAir:Node,
    Kitchen PTHP Outside Air Inlet,  !- Name
    -1;                      !- Height Above Ground {m}

OutdoorAir:Node,
    Kitchen PTHP Cooling Coil Condenser Inlet,  !- Name
    -1;                      !- Height Above Ground {m}

OutdoorAir:Node,
    SeniorOffice1 PTHP Outside Air Inlet,  !- Name
    -1;                      !- Height Above Ground {m}

OutdoorAir:Node,
    SeniorOffice1 PTHP Cooling Coil Condenser Inlet,  !- Name
    -1;                      !- Height Above Ground {m}

OutdoorAir:Node,
    SeniorOffice2 PTHP Outside Air Inlet,  !- Name
    -1;                      !- Height Above Ground {m}

OutdoorAir:Node,
    SeniorOffice2 PTHP Cooling Coil Condenser Inlet,  !- Name
    -1;                      !- Height Above Ground {m}

OutdoorAir:Node,
    ManagerOffice1 PTHP Outside Air Inlet,  !- Name
    -1;                      !- Height Above Ground {m}

OutdoorAir:Node,
    ManagerOffice1 PTHP Cooling Coil Condenser Inlet,  !- Name
    -1;                      !- Height Above Ground {m}

OutdoorAir:Node,
    ManagerOffice2 PTHP Outside Air Inlet,  !- Name
    -1;                      !- Height Above Ground {m}

OutdoorAir:Node,
    ManagerOffice2 PTHP Cooling Coil Condenser Inlet,  !- Name
    -1;                      !- Height Above Ground {m}

OutdoorAir:Node,
    AdminOffice PTHP Outside Air Inlet,  !- Name
    -1;                      !- Height Above Ground {m}

OutdoorAir:Node,
    AdminOffice PTHP Cooling Coil Condenser Inlet,  !- Name
    -1;                      !- Height Above Ground {m}


!-   ===========  ALL OBJECTS IN CLASS: EXTERNALINTERFACE ===========

ExternalInterface,
    FunctionalMockupUnitImport;  !- Name of External Interface


!-   ===========  ALL OBJECTS IN CLASS: EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITIMPORT ===========

ExternalInterface:FunctionalMockupUnitImport,
    obFMU.fmu,               !- FMU File Name
    0,                       !- FMU Timeout {ms}
    0;                       !- FMU LoggingOn


!-   ===========  ALL OBJECTS IN CLASS: EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITIMPORT:FROM:VARIABLE ===========

!-   =========== Restroom  ===========
ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    Restroom,       !- Output:Variable Index Key Name
    Zone Mean Air Temperature,  !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_Restroom,   !- FMU Instance Name
    Zone_Temperature;        !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    Restroom,       !- Output:Variable Index Key Name
    Daylighting Reference Point 1 Illuminance,  !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_Restroom,   !- FMU Instance Name
    Zone_illum;              !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    Restroom,       !- Output:Variable Index Key Name
    Zone Air CO2 Concentration,  !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_Restroom,   !- FMU Instance Name
    Zone_co2;                !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    Restroom,       !- Output:Variable Index Key Name
    Zone Lights Electric Power,  !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_Restroom,   !- FMU Instance Name
    Zone_Light_Power;        !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    Environment,             !- Output:Variable Index Key Name
    Site Outdoor Air Drybulb Temperature,  !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_Restroom,   !- FMU Instance Name
    OutdoorAir_Drybulb_Temperature;  !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    Environment,             !- Output:Variable Index Key Name
    Site Rain Status,        !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_Restroom,   !- FMU Instance Name
    Outdoor_Rain_Indicator;  !- FMU Variable Name
		
!-   =========== Corridor  ===========
ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    Corridor,       !- Output:Variable Index Key Name
    Zone Mean Air Temperature,  !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_Corridor,   !- FMU Instance Name
    Zone_Temperature;        !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    Corridor,       !- Output:Variable Index Key Name
    Daylighting Reference Point 1 Illuminance,  !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_Corridor,   !- FMU Instance Name
    Zone_illum;              !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    Corridor,       !- Output:Variable Index Key Name
    Zone Air CO2 Concentration,  !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_Corridor,   !- FMU Instance Name
    Zone_co2;                !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    Corridor,       !- Output:Variable Index Key Name
    Zone Lights Electric Power,  !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_Corridor,   !- FMU Instance Name
    Zone_Light_Power;        !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    Environment,             !- Output:Variable Index Key Name
    Site Outdoor Air Drybulb Temperature,  !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_Corridor,   !- FMU Instance Name
    OutdoorAir_Drybulb_Temperature;  !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    Environment,             !- Output:Variable Index Key Name
    Site Rain Status,        !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_Corridor,   !- FMU Instance Name
    Outdoor_Rain_Indicator;  !- FMU Variable Name


!-   =========== ResearcherOffice1  ===========
ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    ResearcherOffice1,       !- Output:Variable Index Key Name
    Zone Mean Air Temperature,  !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_ResearcherOffice1,   !- FMU Instance Name
    Zone_Temperature;        !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    ResearcherOffice1,       !- Output:Variable Index Key Name
    Daylighting Reference Point 1 Illuminance,  !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_ResearcherOffice1,   !- FMU Instance Name
    Zone_illum;              !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    ResearcherOffice1,       !- Output:Variable Index Key Name
    Zone Air CO2 Concentration,  !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_ResearcherOffice1,   !- FMU Instance Name
    Zone_co2;                !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    ResearcherOffice1,       !- Output:Variable Index Key Name
    Zone Lights Electric Power,  !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_ResearcherOffice1,   !- FMU Instance Name
    Zone_Light_Power;        !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    Environment,             !- Output:Variable Index Key Name
    Site Outdoor Air Drybulb Temperature,  !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_ResearcherOffice1,   !- FMU Instance Name
    OutdoorAir_Drybulb_Temperature;  !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    Environment,             !- Output:Variable Index Key Name
    Site Rain Status,        !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_ResearcherOffice1,   !- FMU Instance Name
    Outdoor_Rain_Indicator;  !- FMU Variable Name

!-   =========== ResearcherOffice2  ===========
ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    ResearcherOffice2,       !- Output:Variable Index Key Name
    Zone Mean Air Temperature,  !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_ResearcherOffice2,   !- FMU Instance Name
    Zone_Temperature;        !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    ResearcherOffice2,       !- Output:Variable Index Key Name
    Daylighting Reference Point 1 Illuminance,  !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_ResearcherOffice2,   !- FMU Instance Name
    Zone_illum;              !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    ResearcherOffice2,       !- Output:Variable Index Key Name
    Zone Air CO2 Concentration,  !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_ResearcherOffice2,   !- FMU Instance Name
    Zone_co2;                !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    ResearcherOffice2,       !- Output:Variable Index Key Name
    Zone Lights Electric Power,  !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_ResearcherOffice2,   !- FMU Instance Name
    Zone_Light_Power;        !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    Environment,             !- Output:Variable Index Key Name
    Site Outdoor Air Drybulb Temperature,  !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_ResearcherOffice2,   !- FMU Instance Name
    OutdoorAir_Drybulb_Temperature;  !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    Environment,             !- Output:Variable Index Key Name
    Site Rain Status,        !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_ResearcherOffice2,   !- FMU Instance Name
    Outdoor_Rain_Indicator;  !- FMU Variable Name

!-   =========== SecOffice  ===========
ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    SecOffice,               !- Output:Variable Index Key Name
    Zone Mean Air Temperature,  !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_SecOffice,           !- FMU Instance Name
    Zone_Temperature;        !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    SecOffice,               !- Output:Variable Index Key Name
    Daylighting Reference Point 1 Illuminance,  !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_SecOffice,           !- FMU Instance Name
    Zone_illum;              !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    SecOffice,               !- Output:Variable Index Key Name
    Zone Air CO2 Concentration,  !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_SecOffice,           !- FMU Instance Name
    Zone_co2;                !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    SecOffice,               !- Output:Variable Index Key Name
    Zone Lights Electric Power,  !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_SecOffice,           !- FMU Instance Name
    Zone_Light_Power;        !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    Environment,             !- Output:Variable Index Key Name
    Site Outdoor Air Drybulb Temperature,  !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_SecOffice,           !- FMU Instance Name
    OutdoorAir_Drybulb_Temperature;  !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    Environment,             !- Output:Variable Index Key Name
    Site Rain Status,        !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_SecOffice,           !- FMU Instance Name
    Outdoor_Rain_Indicator;  !- FMU Variable Name

!-   =========== ConferenceRoom  ===========
ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    ConferenceRoom,          !- Output:Variable Index Key Name
    Zone Mean Air Temperature,  !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_ConferenceRoom,      !- FMU Instance Name
    Zone_Temperature;        !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    ConferenceRoom,          !- Output:Variable Index Key Name
    Daylighting Reference Point 1 Illuminance,  !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_ConferenceRoom,      !- FMU Instance Name
    Zone_illum;              !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    ConferenceRoom,          !- Output:Variable Index Key Name
    Zone Air CO2 Concentration,  !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_ConferenceRoom,      !- FMU Instance Name
    Zone_co2;                !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    ConferenceRoom,          !- Output:Variable Index Key Name
    Zone Lights Electric Power,  !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_ConferenceRoom,      !- FMU Instance Name
    Zone_Light_Power;        !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    Environment,             !- Output:Variable Index Key Name
    Site Outdoor Air Drybulb Temperature,  !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_ConferenceRoom,      !- FMU Instance Name
    OutdoorAir_Drybulb_Temperature;  !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    Environment,             !- Output:Variable Index Key Name
    Site Rain Status,        !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_ConferenceRoom,      !- FMU Instance Name
    Outdoor_Rain_Indicator;  !- FMU Variable Name

!-   =========== Kitchen  ===========
ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    Kitchen,                 !- Output:Variable Index Key Name
    Zone Mean Air Temperature,  !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_Kitchen,             !- FMU Instance Name
    Zone_Temperature;        !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    Kitchen,                 !- Output:Variable Index Key Name
    Daylighting Reference Point 1 Illuminance,  !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_Kitchen,             !- FMU Instance Name
    Zone_illum;              !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    Kitchen,                 !- Output:Variable Index Key Name
    Zone Air CO2 Concentration,  !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_Kitchen,             !- FMU Instance Name
    Zone_co2;                !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    Kitchen,                 !- Output:Variable Index Key Name
    Zone Lights Electric Power,  !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_Kitchen,             !- FMU Instance Name
    Zone_Light_Power;        !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    Environment,             !- Output:Variable Index Key Name
    Site Outdoor Air Drybulb Temperature,  !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_Kitchen,             !- FMU Instance Name
    OutdoorAir_Drybulb_Temperature;  !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    Environment,             !- Output:Variable Index Key Name
    Site Rain Status,        !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_Kitchen,             !- FMU Instance Name
    Outdoor_Rain_Indicator;  !- FMU Variable Name

!-   =========== SeniorOffice1  ===========
ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    SeniorOffice1,           !- Output:Variable Index Key Name
    Zone Mean Air Temperature,  !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_SeniorOffice1,       !- FMU Instance Name
    Zone_Temperature;        !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    SeniorOffice1,           !- Output:Variable Index Key Name
    Daylighting Reference Point 1 Illuminance,  !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_SeniorOffice1,       !- FMU Instance Name
    Zone_illum;              !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    SeniorOffice1,           !- Output:Variable Index Key Name
    Zone Air CO2 Concentration,  !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_SeniorOffice1,       !- FMU Instance Name
    Zone_co2;                !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    SeniorOffice1,           !- Output:Variable Index Key Name
    Zone Lights Electric Power,  !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_SeniorOffice1,       !- FMU Instance Name
    Zone_Light_Power;        !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    Environment,             !- Output:Variable Index Key Name
    Site Outdoor Air Drybulb Temperature,  !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_SeniorOffice1,       !- FMU Instance Name
    OutdoorAir_Drybulb_Temperature;  !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    Environment,             !- Output:Variable Index Key Name
    Site Rain Status,        !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_SeniorOffice1,       !- FMU Instance Name
    Outdoor_Rain_Indicator;  !- FMU Variable Name

!-   =========== SeniorOffice2  ===========
ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    SeniorOffice2,           !- Output:Variable Index Key Name
    Zone Mean Air Temperature,  !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_SeniorOffice2,       !- FMU Instance Name
    Zone_Temperature;        !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    SeniorOffice2,           !- Output:Variable Index Key Name
    Daylighting Reference Point 1 Illuminance,  !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_SeniorOffice2,       !- FMU Instance Name
    Zone_illum;              !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    SeniorOffice2,           !- Output:Variable Index Key Name
    Zone Air CO2 Concentration,  !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_SeniorOffice2,       !- FMU Instance Name
    Zone_co2;                !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    SeniorOffice2,           !- Output:Variable Index Key Name
    Zone Lights Electric Power,  !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_SeniorOffice2,       !- FMU Instance Name
    Zone_Light_Power;        !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    Environment,             !- Output:Variable Index Key Name
    Site Outdoor Air Drybulb Temperature,  !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_SeniorOffice2,       !- FMU Instance Name
    OutdoorAir_Drybulb_Temperature;  !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    Environment,             !- Output:Variable Index Key Name
    Site Rain Status,        !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_SeniorOffice2,       !- FMU Instance Name
    Outdoor_Rain_Indicator;  !- FMU Variable Name

!-   =========== ManagerOffice1  ===========
ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    ManagerOffice1,          !- Output:Variable Index Key Name
    Zone Mean Air Temperature,  !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_ManagerOffice1,      !- FMU Instance Name
    Zone_Temperature;        !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    ManagerOffice1,          !- Output:Variable Index Key Name
    Daylighting Reference Point 1 Illuminance,  !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_ManagerOffice1,      !- FMU Instance Name
    Zone_illum;              !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    ManagerOffice1,          !- Output:Variable Index Key Name
    Zone Air CO2 Concentration,  !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_ManagerOffice1,      !- FMU Instance Name
    Zone_co2;                !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    ManagerOffice1,          !- Output:Variable Index Key Name
    Zone Lights Electric Power,  !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_ManagerOffice1,      !- FMU Instance Name
    Zone_Light_Power;        !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    Environment,             !- Output:Variable Index Key Name
    Site Outdoor Air Drybulb Temperature,  !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_ManagerOffice1,      !- FMU Instance Name
    OutdoorAir_Drybulb_Temperature;  !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    Environment,             !- Output:Variable Index Key Name
    Site Rain Status,        !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_ManagerOffice1,      !- FMU Instance Name
    Outdoor_Rain_Indicator;  !- FMU Variable Name

!-   =========== ManagerOffice2  ===========
ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    ManagerOffice2,          !- Output:Variable Index Key Name
    Zone Mean Air Temperature,  !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_ManagerOffice2,      !- FMU Instance Name
    Zone_Temperature;        !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    ManagerOffice2,          !- Output:Variable Index Key Name
    Daylighting Reference Point 1 Illuminance,  !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_ManagerOffice2,      !- FMU Instance Name
    Zone_illum;              !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    ManagerOffice2,          !- Output:Variable Index Key Name
    Zone Air CO2 Concentration,  !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_ManagerOffice2,      !- FMU Instance Name
    Zone_co2;                !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    ManagerOffice2,          !- Output:Variable Index Key Name
    Zone Lights Electric Power,  !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_ManagerOffice2,      !- FMU Instance Name
    Zone_Light_Power;        !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    Environment,             !- Output:Variable Index Key Name
    Site Outdoor Air Drybulb Temperature,  !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_ManagerOffice2,      !- FMU Instance Name
    OutdoorAir_Drybulb_Temperature;  !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    Environment,             !- Output:Variable Index Key Name
    Site Rain Status,        !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_ManagerOffice2,      !- FMU Instance Name
    Outdoor_Rain_Indicator;  !- FMU Variable Name

!-   =========== AdminOffice  ===========
ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    AdminOffice,             !- Output:Variable Index Key Name
    Zone Mean Air Temperature,  !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_AdminOffice,         !- FMU Instance Name
    Zone_Temperature;        !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    AdminOffice,             !- Output:Variable Index Key Name
    Daylighting Reference Point 1 Illuminance,  !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_AdminOffice,         !- FMU Instance Name
    Zone_illum;              !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    AdminOffice,             !- Output:Variable Index Key Name
    Zone Air CO2 Concentration,  !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_AdminOffice,         !- FMU Instance Name
    Zone_co2;                !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    AdminOffice,             !- Output:Variable Index Key Name
    Zone Lights Electric Power,  !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_AdminOffice,         !- FMU Instance Name
    Zone_Light_Power;        !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    Environment,             !- Output:Variable Index Key Name
    Site Outdoor Air Drybulb Temperature,  !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_AdminOffice,         !- FMU Instance Name
    OutdoorAir_Drybulb_Temperature;  !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    Environment,             !- Output:Variable Index Key Name
    Site Rain Status,        !- Output:Variable Name
    obFMU.fmu,               !- FMU File Name
    obm_AdminOffice,         !- FMU Instance Name
    Outdoor_Rain_Indicator;  !- FMU Variable Name


!-   ===========  ALL OBJECTS IN CLASS: EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITIMPORT:TO:SCHEDULE ===========

!-   =========== Restroom  ===========
ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_HVAC_SCH_Restroom,  !- Name
    Fraction,                !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_Restroom,   !- FMU Instance Name
    Zone_HVAC_SCH,           !- FMU Variable Name
    0;                       !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_light_SCH_Restroom,  !- Name
    Fraction,                !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_Restroom,   !- FMU Instance Name
    Zone_light_SCH,          !- FMU Variable Name
    0;                       !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_infil_SCH_Restroom,  !- Name
    Fraction,                !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_Restroom,   !- FMU Instance Name
    Zone_infil_SCH,          !- FMU Variable Name
    0.06;                    !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_PlugLoad_SCH_Restroom,  !- Name
    Fraction,                !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_Restroom,   !- FMU Instance Name
    Zone_PlugLoad_SCH,       !- FMU Variable Name
    0.3;                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_Thermostat_SCH_Restroom,  !- Name
    Any Number,              !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_Restroom,   !- FMU Instance Name
    Zone_Thermostat_SCH,     !- FMU Variable Name
    21.11;                   !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_ShadeAndBlind_SCH_Restroom,  !- Name
    Any Number,              !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_Restroom,   !- FMU Instance Name
    Zone_ShadeAndBlind_SCH,  !- FMU Variable Name
    0.0;                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_occ_SCH_Restroom,  !- Name
    Fraction,                !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_Restroom,   !- FMU Instance Name
    Zone_occ_SCH,            !- FMU Variable Name
    1;                       !- Initial Value

!-   =========== Corridor  ===========
ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_HVAC_SCH_Corridor,  !- Name
    Fraction,                !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_Corridor,   !- FMU Instance Name
    Zone_HVAC_SCH,           !- FMU Variable Name
    0;                       !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_light_SCH_Corridor,  !- Name
    Fraction,                !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_Corridor,   !- FMU Instance Name
    Zone_light_SCH,          !- FMU Variable Name
    0;                       !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_infil_SCH_Corridor,  !- Name
    Fraction,                !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_Corridor,   !- FMU Instance Name
    Zone_infil_SCH,          !- FMU Variable Name
    0.06;                    !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_PlugLoad_SCH_Corridor,  !- Name
    Fraction,                !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_Corridor,   !- FMU Instance Name
    Zone_PlugLoad_SCH,       !- FMU Variable Name
    0.3;                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_Thermostat_SCH_Corridor,  !- Name
    Any Number,              !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_Corridor,   !- FMU Instance Name
    Zone_Thermostat_SCH,     !- FMU Variable Name
    21.11;                   !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_ShadeAndBlind_SCH_Corridor,  !- Name
    Any Number,              !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_Corridor,   !- FMU Instance Name
    Zone_ShadeAndBlind_SCH,  !- FMU Variable Name
    0.0;                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_occ_SCH_Corridor,  !- Name
    Fraction,                !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_Corridor,   !- FMU Instance Name
    Zone_occ_SCH,            !- FMU Variable Name
    1;                       !- Initial Value

!-   =========== ResearcherOffice1  ===========
ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_HVAC_SCH_ResearcherOffice1,  !- Name
    Fraction,                !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_ResearcherOffice1,   !- FMU Instance Name
    Zone_HVAC_SCH,           !- FMU Variable Name
    0;                       !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_light_SCH_ResearcherOffice1,  !- Name
    Fraction,                !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_ResearcherOffice1,   !- FMU Instance Name
    Zone_light_SCH,          !- FMU Variable Name
    0;                       !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_infil_SCH_ResearcherOffice1,  !- Name
    Fraction,                !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_ResearcherOffice1,   !- FMU Instance Name
    Zone_infil_SCH,          !- FMU Variable Name
    0.06;                    !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_PlugLoad_SCH_ResearcherOffice1,  !- Name
    Fraction,                !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_ResearcherOffice1,   !- FMU Instance Name
    Zone_PlugLoad_SCH,       !- FMU Variable Name
    0.3;                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_Thermostat_SCH_ResearcherOffice1,  !- Name
    Any Number,              !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_ResearcherOffice1,   !- FMU Instance Name
    Zone_Thermostat_SCH,     !- FMU Variable Name
    21.11;                   !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_ShadeAndBlind_SCH_ResearcherOffice1,  !- Name
    Any Number,              !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_ResearcherOffice1,   !- FMU Instance Name
    Zone_ShadeAndBlind_SCH,  !- FMU Variable Name
    0.0;                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_occ_SCH_ResearcherOffice1,  !- Name
    Fraction,                !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_ResearcherOffice1,   !- FMU Instance Name
    Zone_occ_SCH,            !- FMU Variable Name
    1;                       !- Initial Value

!-   =========== ResearcherOffice2  ===========
ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_HVAC_SCH_ResearcherOffice2,  !- Name
    Fraction,                !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_ResearcherOffice2,   !- FMU Instance Name
    Zone_HVAC_SCH,           !- FMU Variable Name
    0;                       !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_light_SCH_ResearcherOffice2,  !- Name
    Fraction,                !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_ResearcherOffice2,   !- FMU Instance Name
    Zone_light_SCH,          !- FMU Variable Name
    0;                       !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_infil_SCH_ResearcherOffice2,  !- Name
    Fraction,                !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_ResearcherOffice2,   !- FMU Instance Name
    Zone_infil_SCH,          !- FMU Variable Name
    0.06;                    !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_PlugLoad_SCH_ResearcherOffice2,  !- Name
    Fraction,                !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_ResearcherOffice2,   !- FMU Instance Name
    Zone_PlugLoad_SCH,       !- FMU Variable Name
    0.3;                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_Thermostat_SCH_ResearcherOffice2,  !- Name
    Any Number,              !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_ResearcherOffice2,   !- FMU Instance Name
    Zone_Thermostat_SCH,     !- FMU Variable Name
    21.11;                   !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_ShadeAndBlind_SCH_ResearcherOffice2,  !- Name
    Any Number,              !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_ResearcherOffice2,   !- FMU Instance Name
    Zone_ShadeAndBlind_SCH,  !- FMU Variable Name
    0.0;                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_occ_SCH_ResearcherOffice2,  !- Name
    Fraction,                !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_ResearcherOffice2,   !- FMU Instance Name
    Zone_occ_SCH,            !- FMU Variable Name
    1;                       !- Initial Value

!-   =========== obm_SecOffice  ===========
ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_HVAC_SCH_SecOffice, !- Name
    Fraction,                !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_SecOffice,           !- FMU Instance Name
    Zone_HVAC_SCH,           !- FMU Variable Name
    0;                       !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_light_SCH_SecOffice,!- Name
    Fraction,                !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_SecOffice,           !- FMU Instance Name
    Zone_light_SCH,          !- FMU Variable Name
    0;                       !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_infil_SCH_SecOffice,!- Name
    Fraction,                !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_SecOffice,           !- FMU Instance Name
    Zone_infil_SCH,          !- FMU Variable Name
    0.06;                    !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_PlugLoad_SCH_SecOffice,  !- Name
    Fraction,                !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_SecOffice,           !- FMU Instance Name
    Zone_PlugLoad_SCH,       !- FMU Variable Name
    0.3;                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_Thermostat_SCH_SecOffice,  !- Name
    Any Number,              !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_SecOffice,           !- FMU Instance Name
    Zone_Thermostat_SCH,     !- FMU Variable Name
    21.11;                   !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_ShadeAndBlind_SCH_SecOffice,  !- Name
    Any Number,              !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_SecOffice,           !- FMU Instance Name
    Zone_ShadeAndBlind_SCH,  !- FMU Variable Name
    0.0;                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_occ_SCH_SecOffice,  !- Name
    Fraction,                !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_SecOffice,           !- FMU Instance Name
    Zone_occ_SCH,            !- FMU Variable Name
    1;                       !- Initial Value

!-   =========== obm_ConferenceRoom  ===========
ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_HVAC_SCH_ConferenceRoom,  !- Name
    Fraction,                !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_ConferenceRoom,      !- FMU Instance Name
    Zone_HVAC_SCH,           !- FMU Variable Name
    0;                       !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_light_SCH_ConferenceRoom,  !- Name
    Fraction,                !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_ConferenceRoom,      !- FMU Instance Name
    Zone_light_SCH,          !- FMU Variable Name
    0;                       !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_infil_SCH_ConferenceRoom,  !- Name
    Fraction,                !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_ConferenceRoom,      !- FMU Instance Name
    Zone_infil_SCH,          !- FMU Variable Name
    0.06;                    !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_PlugLoad_SCH_ConferenceRoom,  !- Name
    Fraction,                !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_ConferenceRoom,      !- FMU Instance Name
    Zone_PlugLoad_SCH,       !- FMU Variable Name
    0.3;                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_Thermostat_SCH_ConferenceRoom,  !- Name
    Any Number,              !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_ConferenceRoom,      !- FMU Instance Name
    Zone_Thermostat_SCH,     !- FMU Variable Name
    21.11;                   !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_ShadeAndBlind_SCH_ConferenceRoom,  !- Name
    Any Number,              !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_ConferenceRoom,      !- FMU Instance Name
    Zone_ShadeAndBlind_SCH,  !- FMU Variable Name
    0.0;                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_occ_SCH_ConferenceRoom,  !- Name
    Fraction,                !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_ConferenceRoom,      !- FMU Instance Name
    Zone_occ_SCH,            !- FMU Variable Name
    1;                       !- Initial Value

!-   =========== obm_Kitchen  ===========
ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_HVAC_SCH_Kitchen,   !- Name
    Fraction,                !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_Kitchen,             !- FMU Instance Name
    Zone_HVAC_SCH,           !- FMU Variable Name
    0;                       !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_light_SCH_Kitchen,  !- Name
    Fraction,                !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_Kitchen,             !- FMU Instance Name
    Zone_light_SCH,          !- FMU Variable Name
    0;                       !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_infil_SCH_Kitchen,  !- Name
    Fraction,                !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_Kitchen,             !- FMU Instance Name
    Zone_infil_SCH,          !- FMU Variable Name
    0.06;                    !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_PlugLoad_SCH_Kitchen,  !- Name
    Fraction,                !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_Kitchen,             !- FMU Instance Name
    Zone_PlugLoad_SCH,       !- FMU Variable Name
    0.3;                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_Thermostat_SCH_Kitchen,  !- Name
    Any Number,              !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_Kitchen,             !- FMU Instance Name
    Zone_Thermostat_SCH,     !- FMU Variable Name
    21.11;                   !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_ShadeAndBlind_SCH_Kitchen,  !- Name
    Any Number,              !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_Kitchen,             !- FMU Instance Name
    Zone_ShadeAndBlind_SCH,  !- FMU Variable Name
    0.0;                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_occ_SCH_Kitchen,    !- Name
    Fraction,                !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_Kitchen,             !- FMU Instance Name
    Zone_occ_SCH,            !- FMU Variable Name
    1;                       !- Initial Value

!-   =========== obm_SeniorOffice1  ===========
ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_HVAC_SCH_SeniorOffice1,  !- Name
    Fraction,                !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_SeniorOffice1,       !- FMU Instance Name
    Zone_HVAC_SCH,           !- FMU Variable Name
    0;                       !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_light_SCH_SeniorOffice1,  !- Name
    Fraction,                !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_SeniorOffice1,       !- FMU Instance Name
    Zone_light_SCH,          !- FMU Variable Name
    0;                       !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_infil_SCH_SeniorOffice1,  !- Name
    Fraction,                !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_SeniorOffice1,       !- FMU Instance Name
    Zone_infil_SCH,          !- FMU Variable Name
    0.06;                    !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_PlugLoad_SCH_SeniorOffice1,  !- Name
    Fraction,                !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_SeniorOffice1,       !- FMU Instance Name
    Zone_PlugLoad_SCH,       !- FMU Variable Name
    0.3;                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_Thermostat_SCH_SeniorOffice1,  !- Name
    Any Number,              !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_SeniorOffice1,       !- FMU Instance Name
    Zone_Thermostat_SCH,     !- FMU Variable Name
    21.11;                   !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_ShadeAndBlind_SCH_SeniorOffice1,  !- Name
    Any Number,              !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_SeniorOffice1,       !- FMU Instance Name
    Zone_ShadeAndBlind_SCH,  !- FMU Variable Name
    0.0;                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_occ_SCH_SeniorOffice1,  !- Name
    Fraction,                !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_SeniorOffice1,       !- FMU Instance Name
    Zone_occ_SCH,            !- FMU Variable Name
    1;                       !- Initial Value

!-   =========== obm_SeniorOffice2  ===========
ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_HVAC_SCH_SeniorOffice2,  !- Name
    Fraction,                !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_SeniorOffice2,       !- FMU Instance Name
    Zone_HVAC_SCH,           !- FMU Variable Name
    0;                       !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_light_SCH_SeniorOffice2,  !- Name
    Fraction,                !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_SeniorOffice2,       !- FMU Instance Name
    Zone_light_SCH,          !- FMU Variable Name
    0;                       !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_infil_SCH_SeniorOffice2,  !- Name
    Fraction,                !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_SeniorOffice2,       !- FMU Instance Name
    Zone_infil_SCH,          !- FMU Variable Name
    0.06;                    !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_PlugLoad_SCH_SeniorOffice2,  !- Name
    Fraction,                !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_SeniorOffice2,       !- FMU Instance Name
    Zone_PlugLoad_SCH,       !- FMU Variable Name
    0.3;                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_Thermostat_SCH_SeniorOffice2,  !- Name
    Any Number,              !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_SeniorOffice2,       !- FMU Instance Name
    Zone_Thermostat_SCH,     !- FMU Variable Name
    21.11;                   !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_ShadeAndBlind_SCH_SeniorOffice2,  !- Name
    Any Number,              !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_SeniorOffice2,       !- FMU Instance Name
    Zone_ShadeAndBlind_SCH,  !- FMU Variable Name
    0.0;                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_occ_SCH_SeniorOffice2,  !- Name
    Fraction,                !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_SeniorOffice2,       !- FMU Instance Name
    Zone_occ_SCH,            !- FMU Variable Name
    1;                       !- Initial Value

!-   =========== obm_ManagerOffice1  ===========
ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_HVAC_SCH_ManagerOffice1,  !- Name
    Fraction,                !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_ManagerOffice1,      !- FMU Instance Name
    Zone_HVAC_SCH,           !- FMU Variable Name
    0;                       !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_light_SCH_ManagerOffice1,  !- Name
    Fraction,                !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_ManagerOffice1,      !- FMU Instance Name
    Zone_light_SCH,          !- FMU Variable Name
    0;                       !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_infil_SCH_ManagerOffice1,  !- Name
    Fraction,                !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_ManagerOffice1,      !- FMU Instance Name
    Zone_infil_SCH,          !- FMU Variable Name
    0.06;                    !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_PlugLoad_SCH_ManagerOffice1,  !- Name
    Fraction,                !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_ManagerOffice1,      !- FMU Instance Name
    Zone_PlugLoad_SCH,       !- FMU Variable Name
    0.3;                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_Thermostat_SCH_ManagerOffice1,  !- Name
    Any Number,              !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_ManagerOffice1,      !- FMU Instance Name
    Zone_Thermostat_SCH,     !- FMU Variable Name
    21.11;                   !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_ShadeAndBlind_SCH_ManagerOffice1,  !- Name
    Any Number,              !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_ManagerOffice1,      !- FMU Instance Name
    Zone_ShadeAndBlind_SCH,  !- FMU Variable Name
    0.0;                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_occ_SCH_ManagerOffice1,  !- Name
    Fraction,                !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_ManagerOffice1,      !- FMU Instance Name
    Zone_occ_SCH,            !- FMU Variable Name
    1;                       !- Initial Value

!-   =========== obm_ManagerOffice2  ===========
ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_HVAC_SCH_ManagerOffice2,  !- Name
    Fraction,                !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_ManagerOffice2,      !- FMU Instance Name
    Zone_HVAC_SCH,           !- FMU Variable Name
    0;                       !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_light_SCH_ManagerOffice2,  !- Name
    Fraction,                !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_ManagerOffice2,      !- FMU Instance Name
    Zone_light_SCH,          !- FMU Variable Name
    0;                       !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_infil_SCH_ManagerOffice2,  !- Name
    Fraction,                !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_ManagerOffice2,      !- FMU Instance Name
    Zone_infil_SCH,          !- FMU Variable Name
    0.06;                    !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_PlugLoad_SCH_ManagerOffice2,  !- Name
    Fraction,                !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_ManagerOffice2,      !- FMU Instance Name
    Zone_PlugLoad_SCH,       !- FMU Variable Name
    0.3;                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_Thermostat_SCH_ManagerOffice2,  !- Name
    Any Number,              !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_ManagerOffice2,      !- FMU Instance Name
    Zone_Thermostat_SCH,     !- FMU Variable Name
    21.11;                   !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_ShadeAndBlind_SCH_ManagerOffice2,  !- Name
    Any Number,              !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_ManagerOffice2,      !- FMU Instance Name
    Zone_ShadeAndBlind_SCH,  !- FMU Variable Name
    0.0;                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_occ_SCH_ManagerOffice2,  !- Name
    Fraction,                !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_ManagerOffice2,      !- FMU Instance Name
    Zone_occ_SCH,            !- FMU Variable Name
    1;                       !- Initial Value

!-   =========== obm_AdminOffice  ===========
ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_HVAC_SCH_AdminOffice,  !- Name
    Fraction,                !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_AdminOffice,         !- FMU Instance Name
    Zone_HVAC_SCH,           !- FMU Variable Name
    0;                       !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_light_SCH_AdminOffice,  !- Name
    Fraction,                !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_AdminOffice,         !- FMU Instance Name
    Zone_light_SCH,          !- FMU Variable Name
    0;                       !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_infil_SCH_AdminOffice,  !- Name
    Fraction,                !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_AdminOffice,         !- FMU Instance Name
    Zone_infil_SCH,          !- FMU Variable Name
    0.06;                    !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_PlugLoad_SCH_AdminOffice,  !- Name
    Fraction,                !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_AdminOffice,         !- FMU Instance Name
    Zone_PlugLoad_SCH,       !- FMU Variable Name
    0.3;                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_Thermostat_SCH_AdminOffice,  !- Name
    Any Number,              !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_AdminOffice,         !- FMU Instance Name
    Zone_Thermostat_SCH,     !- FMU Variable Name
    21.11;                   !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_ShadeAndBlind_SCH_AdminOffice,  !- Name
    Any Number,              !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_AdminOffice,         !- FMU Instance Name
    Zone_ShadeAndBlind_SCH,  !- FMU Variable Name
    0.0;                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    Zone_occ_SCH_AdminOffice,!- Name
    Fraction,                !- Schedule Type Limits Names
    obFMU.fmu,               !- FMU File Name
    obm_AdminOffice,         !- FMU Instance Name
    Zone_occ_SCH,            !- FMU Variable Name
    1;                       !- Initial Value


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========

!
!
!
! HVACTemplate:Thermostat,
!     thermostat,              !- Name
!     ResearcherOffice1 Heating SP Sch,  !- Heating Setpoint Schedule Name
!     ,                        !- Constant Heating Setpoint {C}
!     ResearcherOffice1 Cooling SP Sch,  !- Cooling Setpoint Schedule Name
!     ;                        !- Constant Cooling Setpoint {C}
!
!
!
! HVACTemplate:Zone:PTHP,
!     Restroom,         !- Zone Name
!     thermostat,              !- Template Thermostat Name
!     autosize,                !- Cooling Supply Air Flow Rate {m3/s}
!     autosize,                !- Heating Supply Air Flow Rate {m3/s}
!     ,                        !- No Load Supply Air Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- System Availability Schedule Name
!     ,                        !- Supply Fan Operating Mode Schedule Name
!     DrawThrough,             !- Supply Fan Placement
!     0.7,                     !- Supply Fan Total Efficiency
!     75,                      !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     SingleSpeedDX,           !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3,                       !- Cooling Coil Gross Rated COP {W/W}
!     SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
!     ,                        !- Heat Pump Heating Coil Availability Schedule Name
!     autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
!     2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
!     -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
!     5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
!     ReverseCycle,            !- Heat Pump Defrost Strategy
!     Timed,                   !- Heat Pump Defrost Control
!     0.058333,                !- Heat Pump Defrost Time Period Fraction
!     Electric,                !- Supplemental Heating Coil Type
!     ,                        !- Supplemental Heating Coil Availability Schedule Name
!     autosize,                !- Supplemental Heating Coil Capacity {W}
!     21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
!     0.8,                     !- Supplemental Gas Heating Coil Efficiency
!     ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
!     ,                        !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     14,                      !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize;                !- Baseboard Heating Capacity {W}
!
! HVACTemplate:Zone:PTHP,
!     ResearcherOffice1,!- Zone Name
!     thermostat,              !- Template Thermostat Name
!     autosize,                !- Cooling Supply Air Flow Rate {m3/s}
!     autosize,                !- Heating Supply Air Flow Rate {m3/s}
!     ,                        !- No Load Supply Air Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- System Availability Schedule Name
!     ,                        !- Supply Fan Operating Mode Schedule Name
!     DrawThrough,             !- Supply Fan Placement
!     0.7,                     !- Supply Fan Total Efficiency
!     75,                      !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     SingleSpeedDX,           !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3,                       !- Cooling Coil Gross Rated COP {W/W}
!     SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
!     ,                        !- Heat Pump Heating Coil Availability Schedule Name
!     autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
!     2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
!     -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
!     5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
!     ReverseCycle,            !- Heat Pump Defrost Strategy
!     Timed,                   !- Heat Pump Defrost Control
!     0.058333,                !- Heat Pump Defrost Time Period Fraction
!     Electric,                !- Supplemental Heating Coil Type
!     ,                        !- Supplemental Heating Coil Availability Schedule Name
!     autosize,                !- Supplemental Heating Coil Capacity {W}
!     21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
!     0.8,                     !- Supplemental Gas Heating Coil Efficiency
!     ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
!     ,                        !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     14,                      !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize;                !- Baseboard Heating Capacity {W}
!
! HVACTemplate:Zone:PTHP,
!     ResearcherOffice2,!- Zone Name
!     thermostat,              !- Template Thermostat Name
!     autosize,                !- Cooling Supply Air Flow Rate {m3/s}
!     autosize,                !- Heating Supply Air Flow Rate {m3/s}
!     ,                        !- No Load Supply Air Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- System Availability Schedule Name
!     ,                        !- Supply Fan Operating Mode Schedule Name
!     DrawThrough,             !- Supply Fan Placement
!     0.7,                     !- Supply Fan Total Efficiency
!     75,                      !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     SingleSpeedDX,           !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3,                       !- Cooling Coil Gross Rated COP {W/W}
!     SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
!     ,                        !- Heat Pump Heating Coil Availability Schedule Name
!     autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
!     2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
!     -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
!     5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
!     ReverseCycle,            !- Heat Pump Defrost Strategy
!     Timed,                   !- Heat Pump Defrost Control
!     0.058333,                !- Heat Pump Defrost Time Period Fraction
!     Electric,                !- Supplemental Heating Coil Type
!     ,                        !- Supplemental Heating Coil Availability Schedule Name
!     autosize,                !- Supplemental Heating Coil Capacity {W}
!     21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
!     0.8,                     !- Supplemental Gas Heating Coil Efficiency
!     ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
!     ,                        !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     14,                      !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize;                !- Baseboard Heating Capacity {W}
!
! HVACTemplate:Zone:PTHP,
!     SecOffice,        !- Zone Name
!     thermostat,              !- Template Thermostat Name
!     autosize,                !- Cooling Supply Air Flow Rate {m3/s}
!     autosize,                !- Heating Supply Air Flow Rate {m3/s}
!     ,                        !- No Load Supply Air Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- System Availability Schedule Name
!     ,                        !- Supply Fan Operating Mode Schedule Name
!     DrawThrough,             !- Supply Fan Placement
!     0.7,                     !- Supply Fan Total Efficiency
!     75,                      !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     SingleSpeedDX,           !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3,                       !- Cooling Coil Gross Rated COP {W/W}
!     SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
!     ,                        !- Heat Pump Heating Coil Availability Schedule Name
!     autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
!     2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
!     -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
!     5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
!     ReverseCycle,            !- Heat Pump Defrost Strategy
!     Timed,                   !- Heat Pump Defrost Control
!     0.058333,                !- Heat Pump Defrost Time Period Fraction
!     Electric,                !- Supplemental Heating Coil Type
!     ,                        !- Supplemental Heating Coil Availability Schedule Name
!     autosize,                !- Supplemental Heating Coil Capacity {W}
!     21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
!     0.8,                     !- Supplemental Gas Heating Coil Efficiency
!     ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
!     ,                        !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     14,                      !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize;                !- Baseboard Heating Capacity {W}
!
! HVACTemplate:Zone:PTHP,
!     ConferenceRoom,   !- Zone Name
!     thermostat,              !- Template Thermostat Name
!     autosize,                !- Cooling Supply Air Flow Rate {m3/s}
!     autosize,                !- Heating Supply Air Flow Rate {m3/s}
!     ,                        !- No Load Supply Air Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- System Availability Schedule Name
!     ,                        !- Supply Fan Operating Mode Schedule Name
!     DrawThrough,             !- Supply Fan Placement
!     0.7,                     !- Supply Fan Total Efficiency
!     75,                      !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     SingleSpeedDX,           !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3,                       !- Cooling Coil Gross Rated COP {W/W}
!     SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
!     ,                        !- Heat Pump Heating Coil Availability Schedule Name
!     autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
!     2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
!     -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
!     5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
!     ReverseCycle,            !- Heat Pump Defrost Strategy
!     Timed,                   !- Heat Pump Defrost Control
!     0.058333,                !- Heat Pump Defrost Time Period Fraction
!     Electric,                !- Supplemental Heating Coil Type
!     ,                        !- Supplemental Heating Coil Availability Schedule Name
!     autosize,                !- Supplemental Heating Coil Capacity {W}
!     21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
!     0.8,                     !- Supplemental Gas Heating Coil Efficiency
!     ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
!     ,                        !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     14,                      !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize;                !- Baseboard Heating Capacity {W}
!
! HVACTemplate:Zone:PTHP,
!     Kitchen,          !- Zone Name
!     thermostat,              !- Template Thermostat Name
!     autosize,                !- Cooling Supply Air Flow Rate {m3/s}
!     autosize,                !- Heating Supply Air Flow Rate {m3/s}
!     ,                        !- No Load Supply Air Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- System Availability Schedule Name
!     ,                        !- Supply Fan Operating Mode Schedule Name
!     DrawThrough,             !- Supply Fan Placement
!     0.7,                     !- Supply Fan Total Efficiency
!     75,                      !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     SingleSpeedDX,           !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3,                       !- Cooling Coil Gross Rated COP {W/W}
!     SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
!     ,                        !- Heat Pump Heating Coil Availability Schedule Name
!     autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
!     2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
!     -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
!     5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
!     ReverseCycle,            !- Heat Pump Defrost Strategy
!     Timed,                   !- Heat Pump Defrost Control
!     0.058333,                !- Heat Pump Defrost Time Period Fraction
!     Electric,                !- Supplemental Heating Coil Type
!     ,                        !- Supplemental Heating Coil Availability Schedule Name
!     autosize,                !- Supplemental Heating Coil Capacity {W}
!     21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
!     0.8,                     !- Supplemental Gas Heating Coil Efficiency
!     ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
!     ,                        !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     14,                      !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize;                !- Baseboard Heating Capacity {W}
!
! HVACTemplate:Zone:PTHP,
!     SeniorOffice1,!- Zone Name
!     thermostat,              !- Template Thermostat Name
!     autosize,                !- Cooling Supply Air Flow Rate {m3/s}
!     autosize,                !- Heating Supply Air Flow Rate {m3/s}
!     ,                        !- No Load Supply Air Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- System Availability Schedule Name
!     ,                        !- Supply Fan Operating Mode Schedule Name
!     DrawThrough,             !- Supply Fan Placement
!     0.7,                     !- Supply Fan Total Efficiency
!     75,                      !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     SingleSpeedDX,           !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3,                       !- Cooling Coil Gross Rated COP {W/W}
!     SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
!     ,                        !- Heat Pump Heating Coil Availability Schedule Name
!     autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
!     2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
!     -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
!     5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
!     ReverseCycle,            !- Heat Pump Defrost Strategy
!     Timed,                   !- Heat Pump Defrost Control
!     0.058333,                !- Heat Pump Defrost Time Period Fraction
!     Electric,                !- Supplemental Heating Coil Type
!     ,                        !- Supplemental Heating Coil Availability Schedule Name
!     autosize,                !- Supplemental Heating Coil Capacity {W}
!     21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
!     0.8,                     !- Supplemental Gas Heating Coil Efficiency
!     ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
!     ,                        !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     14,                      !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize;                !- Baseboard Heating Capacity {W}
!
! HVACTemplate:Zone:PTHP,
!     SeniorOffice2,!- Zone Name
!     thermostat,              !- Template Thermostat Name
!     autosize,                !- Cooling Supply Air Flow Rate {m3/s}
!     autosize,                !- Heating Supply Air Flow Rate {m3/s}
!     ,                        !- No Load Supply Air Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- System Availability Schedule Name
!     ,                        !- Supply Fan Operating Mode Schedule Name
!     DrawThrough,             !- Supply Fan Placement
!     0.7,                     !- Supply Fan Total Efficiency
!     75,                      !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     SingleSpeedDX,           !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3,                       !- Cooling Coil Gross Rated COP {W/W}
!     SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
!     ,                        !- Heat Pump Heating Coil Availability Schedule Name
!     autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
!     2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
!     -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
!     5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
!     ReverseCycle,            !- Heat Pump Defrost Strategy
!     Timed,                   !- Heat Pump Defrost Control
!     0.058333,                !- Heat Pump Defrost Time Period Fraction
!     Electric,                !- Supplemental Heating Coil Type
!     ,                        !- Supplemental Heating Coil Availability Schedule Name
!     autosize,                !- Supplemental Heating Coil Capacity {W}
!     21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
!     0.8,                     !- Supplemental Gas Heating Coil Efficiency
!     ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
!     ,                        !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     14,                      !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize;                !- Baseboard Heating Capacity {W}
!
! HVACTemplate:Zone:PTHP,
!     ManagerOffice1,   !- Zone Name
!     thermostat,              !- Template Thermostat Name
!     autosize,                !- Cooling Supply Air Flow Rate {m3/s}
!     autosize,                !- Heating Supply Air Flow Rate {m3/s}
!     ,                        !- No Load Supply Air Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- System Availability Schedule Name
!     ,                        !- Supply Fan Operating Mode Schedule Name
!     DrawThrough,             !- Supply Fan Placement
!     0.7,                     !- Supply Fan Total Efficiency
!     75,                      !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     SingleSpeedDX,           !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3,                       !- Cooling Coil Gross Rated COP {W/W}
!     SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
!     ,                        !- Heat Pump Heating Coil Availability Schedule Name
!     autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
!     2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
!     -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
!     5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
!     ReverseCycle,            !- Heat Pump Defrost Strategy
!     Timed,                   !- Heat Pump Defrost Control
!     0.058333,                !- Heat Pump Defrost Time Period Fraction
!     Electric,                !- Supplemental Heating Coil Type
!     ,                        !- Supplemental Heating Coil Availability Schedule Name
!     autosize,                !- Supplemental Heating Coil Capacity {W}
!     21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
!     0.8,                     !- Supplemental Gas Heating Coil Efficiency
!     ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
!     ,                        !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     14,                      !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize;                !- Baseboard Heating Capacity {W}
!
! HVACTemplate:Zone:PTHP,
!     ManagerOffice2,   !- Zone Name
!     thermostat,              !- Template Thermostat Name
!     autosize,                !- Cooling Supply Air Flow Rate {m3/s}
!     autosize,                !- Heating Supply Air Flow Rate {m3/s}
!     ,                        !- No Load Supply Air Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- System Availability Schedule Name
!     ,                        !- Supply Fan Operating Mode Schedule Name
!     DrawThrough,             !- Supply Fan Placement
!     0.7,                     !- Supply Fan Total Efficiency
!     75,                      !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     SingleSpeedDX,           !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3,                       !- Cooling Coil Gross Rated COP {W/W}
!     SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
!     ,                        !- Heat Pump Heating Coil Availability Schedule Name
!     autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
!     2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
!     -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
!     5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
!     ReverseCycle,            !- Heat Pump Defrost Strategy
!     Timed,                   !- Heat Pump Defrost Control
!     0.058333,                !- Heat Pump Defrost Time Period Fraction
!     Electric,                !- Supplemental Heating Coil Type
!     ,                        !- Supplemental Heating Coil Availability Schedule Name
!     autosize,                !- Supplemental Heating Coil Capacity {W}
!     21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
!     0.8,                     !- Supplemental Gas Heating Coil Efficiency
!     ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
!     ,                        !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     14,                      !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize;                !- Baseboard Heating Capacity {W}
!
! HVACTemplate:Zone:PTHP,
!     AdminOffice,         !- Zone Name
!     thermostat,              !- Template Thermostat Name
!     autosize,                !- Cooling Supply Air Flow Rate {m3/s}
!     autosize,                !- Heating Supply Air Flow Rate {m3/s}
!     ,                        !- No Load Supply Air Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- System Availability Schedule Name
!     ,                        !- Supply Fan Operating Mode Schedule Name
!     DrawThrough,             !- Supply Fan Placement
!     0.7,                     !- Supply Fan Total Efficiency
!     75,                      !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     SingleSpeedDX,           !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3,                       !- Cooling Coil Gross Rated COP {W/W}
!     SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
!     ,                        !- Heat Pump Heating Coil Availability Schedule Name
!     autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
!     2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
!     -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
!     5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
!     ReverseCycle,            !- Heat Pump Defrost Strategy
!     Timed,                   !- Heat Pump Defrost Control
!     0.058333,                !- Heat Pump Defrost Time Period Fraction
!     Electric,                !- Supplemental Heating Coil Type
!     ,                        !- Supplemental Heating Coil Availability Schedule Name
!     autosize,                !- Supplemental Heating Coil Capacity {W}
!     21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
!     0.8,                     !- Supplemental Gas Heating Coil Efficiency
!     ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
!     ,                        !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     14,                      !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize;                !- Baseboard Heating Capacity {W}
! DHW 1
WaterUse:Equipment,
    DHW Restroom,            !- Name
    DHW Restroom,            !- End-Use Subcategory
    1.90913888888889E-07,    !- Peak Flow Rate {m3/s}
    2864,                    !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Restroom,  !- Target Temperature Schedule Name
    DHW Supply Temperature Restroom,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Restroom,  !- Cold Water Supply Temperature Schedule Name
    Restroom;                !- Zone Name

! DHW 1
WaterUse:Equipment,
    DHW ResearcherOffice1,   !- Name
    DHW ResearcherOffice1,   !- End-Use Subcategory
    6.23545833333333E-07,    !- Peak Flow Rate {m3/s}
    2864,                    !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature ResearcherOffice1,  !- Target Temperature Schedule Name
    DHW Supply Temperature ResearcherOffice1,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature ResearcherOffice1,  !- Cold Water Supply Temperature Schedule Name
    ResearcherOffice1;       !- Zone Name

! DHW 1
WaterUse:Equipment,
    DHW ResearcherOffice2,   !- Name
    DHW ResearcherOffice2,   !- End-Use Subcategory
    6.23904166666667E-07,    !- Peak Flow Rate {m3/s}
    2864,                    !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature ResearcherOffice2,  !- Target Temperature Schedule Name
    DHW Supply Temperature ResearcherOffice2,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature ResearcherOffice2,  !- Cold Water Supply Temperature Schedule Name
    ResearcherOffice2;       !- Zone Name

! DHW 1
WaterUse:Equipment,
    DHW SecOffice,           !- Name
    DHW SecOffice,           !- End-Use Subcategory
    2.00874305555556E-07,    !- Peak Flow Rate {m3/s}
    2864,                    !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature SecOffice,  !- Target Temperature Schedule Name
    DHW Supply Temperature SecOffice,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature SecOffice,  !- Cold Water Supply Temperature Schedule Name
    SecOffice;               !- Zone Name

! DHW 1
WaterUse:Equipment,
    DHW ConferenceRoom,      !- Name
    DHW ConferenceRoom,      !- End-Use Subcategory
    6.13607638888889E-07,    !- Peak Flow Rate {m3/s}
    2864,                    !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature ConferenceRoom,  !- Target Temperature Schedule Name
    DHW Supply Temperature ConferenceRoom,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature ConferenceRoom,  !- Cold Water Supply Temperature Schedule Name
    ConferenceRoom;          !- Zone Name

! DHW 1
WaterUse:Equipment,
    DHW Kitchen,             !- Name
    DHW Kitchen,             !- End-Use Subcategory
    1.90672222222222E-07,    !- Peak Flow Rate {m3/s}
    2864,                    !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Kitchen,  !- Target Temperature Schedule Name
    DHW Supply Temperature Kitchen,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Kitchen,  !- Cold Water Supply Temperature Schedule Name
    Kitchen;                 !- Zone Name

! DHW 1
WaterUse:Equipment,
    DHW SeniorOffice1,       !- Name
    DHW SeniorOffice1,       !- End-Use Subcategory
    4.11563888888889E-07,    !- Peak Flow Rate {m3/s}
    2864,                    !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature SeniorOffice1,  !- Target Temperature Schedule Name
    DHW Supply Temperature SeniorOffice1,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature SeniorOffice1,  !- Cold Water Supply Temperature Schedule Name
    SeniorOffice1;           !- Zone Name

! DHW 1
WaterUse:Equipment,
    DHW SeniorOffice2,       !- Name
    DHW SeniorOffice2,       !- End-Use Subcategory
    4.11926388888889E-07,    !- Peak Flow Rate {m3/s}
    2864,                    !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature SeniorOffice2,  !- Target Temperature Schedule Name
    DHW Supply Temperature SeniorOffice2,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature SeniorOffice2,  !- Cold Water Supply Temperature Schedule Name
    SeniorOffice2;           !- Zone Name

! DHW 1
WaterUse:Equipment,
    DHW ManagerOffice1,      !- Name
    DHW ManagerOffice1,      !- End-Use Subcategory
    0.00000041181875,        !- Peak Flow Rate {m3/s}
    2864,                    !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature ManagerOffice1,  !- Target Temperature Schedule Name
    DHW Supply Temperature ManagerOffice1,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature ManagerOffice1,  !- Cold Water Supply Temperature Schedule Name
    ManagerOffice1;          !- Zone Name

! DHW 1
WaterUse:Equipment,
    DHW ManagerOffice2,      !- Name
    DHW ManagerOffice2,      !- End-Use Subcategory
    4.11798611111111E-07,    !- Peak Flow Rate {m3/s}
    2864,                    !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature ManagerOffice2,  !- Target Temperature Schedule Name
    DHW Supply Temperature ManagerOffice2,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature ManagerOffice2,  !- Cold Water Supply Temperature Schedule Name
    ManagerOffice2;          !- Zone Name

! DHW 1
WaterUse:Equipment,
    DHW AdminOffice,         !- Name
    DHW AdminOffice,         !- End-Use Subcategory
    4.01650694444444E-07,    !- Peak Flow Rate {m3/s}
    2864,                    !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature AdminOffice,  !- Target Temperature Schedule Name
    DHW Supply Temperature AdminOffice,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature AdminOffice,  !- Cold Water Supply Temperature Schedule Name
    AdminOffice;             !- Zone Name

! DHW 1
WaterUse:Equipment,
    DHW Corridor,            !- Name
    DHW Corridor,            !- End-Use Subcategory
    1.14578541666667E-06,    !- Peak Flow Rate {m3/s}
    2864,                    !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Corridor,  !- Target Temperature Schedule Name
    DHW Supply Temperature Corridor,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Corridor,  !- Cold Water Supply Temperature Schedule Name
    Corridor;                !- Zone Name


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

Curve:Quadratic,
    Restroom PTHP Cooling Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Restroom PTHP Cooling Coil EIR-FF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Restroom PTHP Cooling Coil Coil PLF,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Restroom PTHP Heating Coil EIR-FF,  !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    Restroom PTHP Heating Coil PLF,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    ResearcherOffice1 PTHP Cooling Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    ResearcherOffice1 PTHP Cooling Coil EIR-FF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    ResearcherOffice1 PTHP Cooling Coil Coil PLF,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    ResearcherOffice1 PTHP Heating Coil EIR-FF,  !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    ResearcherOffice1 PTHP Heating Coil PLF,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    ResearcherOffice2 PTHP Cooling Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    ResearcherOffice2 PTHP Cooling Coil EIR-FF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    ResearcherOffice2 PTHP Cooling Coil Coil PLF,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    ResearcherOffice2 PTHP Heating Coil EIR-FF,  !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    ResearcherOffice2 PTHP Heating Coil PLF,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    SecOffice PTHP Cooling Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    SecOffice PTHP Cooling Coil EIR-FF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    SecOffice PTHP Cooling Coil Coil PLF,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    SecOffice PTHP Heating Coil EIR-FF,  !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    SecOffice PTHP Heating Coil PLF,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    ConferenceRoom PTHP Cooling Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    ConferenceRoom PTHP Cooling Coil EIR-FF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    ConferenceRoom PTHP Cooling Coil Coil PLF,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    ConferenceRoom PTHP Heating Coil EIR-FF,  !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    ConferenceRoom PTHP Heating Coil PLF,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    Kitchen PTHP Cooling Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Kitchen PTHP Cooling Coil EIR-FF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Kitchen PTHP Cooling Coil Coil PLF,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Kitchen PTHP Heating Coil EIR-FF,  !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    Kitchen PTHP Heating Coil PLF,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    SeniorOffice1 PTHP Cooling Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    SeniorOffice1 PTHP Cooling Coil EIR-FF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    SeniorOffice1 PTHP Cooling Coil Coil PLF,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    SeniorOffice1 PTHP Heating Coil EIR-FF,  !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    SeniorOffice1 PTHP Heating Coil PLF,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    SeniorOffice2 PTHP Cooling Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    SeniorOffice2 PTHP Cooling Coil EIR-FF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    SeniorOffice2 PTHP Cooling Coil Coil PLF,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    SeniorOffice2 PTHP Heating Coil EIR-FF,  !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    SeniorOffice2 PTHP Heating Coil PLF,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    ManagerOffice1 PTHP Cooling Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    ManagerOffice1 PTHP Cooling Coil EIR-FF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    ManagerOffice1 PTHP Cooling Coil Coil PLF,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    ManagerOffice1 PTHP Heating Coil EIR-FF,  !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    ManagerOffice1 PTHP Heating Coil PLF,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    ManagerOffice2 PTHP Cooling Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    ManagerOffice2 PTHP Cooling Coil EIR-FF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    ManagerOffice2 PTHP Cooling Coil Coil PLF,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    ManagerOffice2 PTHP Heating Coil EIR-FF,  !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    ManagerOffice2 PTHP Heating Coil PLF,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    AdminOffice PTHP Cooling Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    AdminOffice PTHP Cooling Coil EIR-FF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    AdminOffice PTHP Cooling Coil Coil PLF,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    AdminOffice PTHP Heating Coil EIR-FF,  !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    AdminOffice PTHP Heating Coil PLF,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

Curve:Cubic,
    Restroom PTHP Heating Coil Cap-FT,  !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    0.0000034992,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    Restroom PTHP Heating Coil Cap-FF,  !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Cubic,
    Restroom PTHP Heating Coil EIR-FT,  !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -0.000023328,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    ResearcherOffice1 PTHP Heating Coil Cap-FT,  !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    0.0000034992,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    ResearcherOffice1 PTHP Heating Coil Cap-FF,  !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Cubic,
    ResearcherOffice1 PTHP Heating Coil EIR-FT,  !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -0.000023328,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    ResearcherOffice2 PTHP Heating Coil Cap-FT,  !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    0.0000034992,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    ResearcherOffice2 PTHP Heating Coil Cap-FF,  !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Cubic,
    ResearcherOffice2 PTHP Heating Coil EIR-FT,  !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -0.000023328,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    SecOffice PTHP Heating Coil Cap-FT,  !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    0.0000034992,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    SecOffice PTHP Heating Coil Cap-FF,  !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Cubic,
    SecOffice PTHP Heating Coil EIR-FT,  !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -0.000023328,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    ConferenceRoom PTHP Heating Coil Cap-FT,  !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    0.0000034992,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    ConferenceRoom PTHP Heating Coil Cap-FF,  !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Cubic,
    ConferenceRoom PTHP Heating Coil EIR-FT,  !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -0.000023328,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    Kitchen PTHP Heating Coil Cap-FT,  !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    0.0000034992,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    Kitchen PTHP Heating Coil Cap-FF,  !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Cubic,
    Kitchen PTHP Heating Coil EIR-FT,  !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -0.000023328,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    SeniorOffice1 PTHP Heating Coil Cap-FT,  !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    0.0000034992,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    SeniorOffice1 PTHP Heating Coil Cap-FF,  !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Cubic,
    SeniorOffice1 PTHP Heating Coil EIR-FT,  !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -0.000023328,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    SeniorOffice2 PTHP Heating Coil Cap-FT,  !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    0.0000034992,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    SeniorOffice2 PTHP Heating Coil Cap-FF,  !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Cubic,
    SeniorOffice2 PTHP Heating Coil EIR-FT,  !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -0.000023328,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    ManagerOffice1 PTHP Heating Coil Cap-FT,  !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    0.0000034992,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    ManagerOffice1 PTHP Heating Coil Cap-FF,  !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Cubic,
    ManagerOffice1 PTHP Heating Coil EIR-FT,  !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -0.000023328,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    ManagerOffice2 PTHP Heating Coil Cap-FT,  !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    0.0000034992,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    ManagerOffice2 PTHP Heating Coil Cap-FF,  !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Cubic,
    ManagerOffice2 PTHP Heating Coil EIR-FT,  !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -0.000023328,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    AdminOffice PTHP Heating Coil Cap-FT,  !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    0.0000034992,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    AdminOffice PTHP Heating Coil Cap-FF,  !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Cubic,
    AdminOffice PTHP Heating Coil EIR-FT,  !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -0.000023328,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

Curve:Biquadratic,
    Restroom PTHP Cooling Coil Cap-FT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.00000972,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Restroom PTHP Cooling Coil EIR-FT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Restroom PTHP Heating Coil DefrEIR-FT,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50;                      !- Maximum Value of y

Curve:Biquadratic,
    ResearcherOffice1 PTHP Cooling Coil Cap-FT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.00000972,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    ResearcherOffice1 PTHP Cooling Coil EIR-FT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    ResearcherOffice1 PTHP Heating Coil DefrEIR-FT,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50;                      !- Maximum Value of y

Curve:Biquadratic,
    ResearcherOffice2 PTHP Cooling Coil Cap-FT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.00000972,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    ResearcherOffice2 PTHP Cooling Coil EIR-FT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    ResearcherOffice2 PTHP Heating Coil DefrEIR-FT,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50;                      !- Maximum Value of y

Curve:Biquadratic,
    SecOffice PTHP Cooling Coil Cap-FT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.00000972,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    SecOffice PTHP Cooling Coil EIR-FT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    SecOffice PTHP Heating Coil DefrEIR-FT,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50;                      !- Maximum Value of y

Curve:Biquadratic,
    ConferenceRoom PTHP Cooling Coil Cap-FT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.00000972,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    ConferenceRoom PTHP Cooling Coil EIR-FT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    ConferenceRoom PTHP Heating Coil DefrEIR-FT,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50;                      !- Maximum Value of y

Curve:Biquadratic,
    Kitchen PTHP Cooling Coil Cap-FT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.00000972,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Kitchen PTHP Cooling Coil EIR-FT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Kitchen PTHP Heating Coil DefrEIR-FT,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50;                      !- Maximum Value of y

Curve:Biquadratic,
    SeniorOffice1 PTHP Cooling Coil Cap-FT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.00000972,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    SeniorOffice1 PTHP Cooling Coil EIR-FT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    SeniorOffice1 PTHP Heating Coil DefrEIR-FT,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50;                      !- Maximum Value of y

Curve:Biquadratic,
    SeniorOffice2 PTHP Cooling Coil Cap-FT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.00000972,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    SeniorOffice2 PTHP Cooling Coil EIR-FT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    SeniorOffice2 PTHP Heating Coil DefrEIR-FT,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50;                      !- Maximum Value of y

Curve:Biquadratic,
    ManagerOffice1 PTHP Cooling Coil Cap-FT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.00000972,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    ManagerOffice1 PTHP Cooling Coil EIR-FT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    ManagerOffice1 PTHP Heating Coil DefrEIR-FT,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50;                      !- Maximum Value of y

Curve:Biquadratic,
    ManagerOffice2 PTHP Cooling Coil Cap-FT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.00000972,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    ManagerOffice2 PTHP Cooling Coil EIR-FT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    ManagerOffice2 PTHP Heating Coil DefrEIR-FT,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50;                      !- Maximum Value of y

Curve:Biquadratic,
    AdminOffice PTHP Cooling Coil Cap-FT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.00000972,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    AdminOffice PTHP Cooling Coil EIR-FT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    AdminOffice PTHP Heating Coil DefrEIR-FT,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    50;                      !- Maximum Value of y


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF;                     !- Key Field


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:LIST ===========

Output:Surfaces:List,
    Details;                 !- Report Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========

Output:Surfaces:Drawing,
    DXF,                     !- Report Type
    Triangulate3DFace;       !- Report Specifications 1


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

Output:Constructions,
    Construction;            !- Details Type 1


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    SensibleHeatGainSummary, !- Report 2 Name
    InputVerificationandResultsSummary,  !- Report 3 Name
    ClimaticDataSummary,     !- Report 4 Name
    EquipmentSummary,        !- Report 5 Name
    EnvelopeSummary,         !- Report 6 Name
    LightingSummary,         !- Report 7 Name
    HVACSizingSummary,       !- Report 8 Name
    SystemSummary,           !- Report 9 Name
    ComponentSizingSummary,  !- Report 10 Name
    OutdoorAirSummary,       !- Report 11 Name
    ObjectCountSummary;      !- Report 12 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    JtoKWH;                  !- Unit Conversion


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

OutputControl:ReportingTolerances,
    0.5,                     !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.5;                     !- Tolerance for Time Cooling Setpoint Not Met {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Daylighting Reference Point 1 Illuminance,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air CO2 Concentration,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Lights Electric Power,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Rain Status,        !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Packaged Terminal Heat Pump Electric Power,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Electric Equipment Electric Power,  !- Variable Name
    Timestep;                !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========

Output:Diagnostics,
    DisplayAdvancedReportVariables;  !- Key 1

